# 交接文档（审稿意见第一部分的修改，2026-10-21 08:15 状态）

> 用途：额度将尽，供接手者继续完成。工作分支 `claude/datacenter-demand-response-q1q1sa`。

**分支与快照**

- `Firstthinking`：初稿 v1 的快照（审稿前的完整结果），不要改动。
- `main`：最早的初始提交。

**相关文档**

- 审稿意见：[`审稿意见.md`](审稿意见.md)
- 逐项进度：[`修改进度.md`](修改进度.md)
- 理论证明：[`理论推导.md`](理论推导.md)（已完成）
- 论文修订稿草稿：[`修订稿草稿/`](修订稿草稿/)（第 1–5、8 节、参考文献与附录已写好，第 6–7 节和摘要待填数字）

---

## 一、一句话现状

代码改造和理论部分已全部完成并推送。**全部实验正在本容器内重跑，结果尚未提交。** 仓库里 `matlab/results/` 与 `matlab/figures/` 仍是 v1 的旧结果（列名和指标都已过时），接手者需要：

1. 重跑全部实验（4 进程并行约 1.5–2 h）；
2. 用汇总脚本取数；
3. 把数字填进论文稿的第 6–7 节和摘要；
4. 更新 README 和进度表，然后提交。

---

## 二、已完成的工作（均已推送）

### 2.1 代码（`matlab/`）

| 类别 | 内容 | 主要文件 |
|---|---|---|
| 更强的基准（意见 2） | **IR-O\***：静态分摊比例 α 在 0.2–1.0 中用日前历史场景回测选取；**IR-P**：IT 侧叠加日前联合计划的电平衡对偶价（通道价格），不再承担固定份额；**JR-M**：逐事件联合，只看当前或下一个事件 | `src/tune_alpha.m`、`src/scenario_ctx.m`、`src/dayahead_prices.m`、`src/prepare_benchmarks.m`、`src/alpha_hindsight.m`、`src/event_activity.m`、`src/run_strategy.m`、`src/build_compute_model.m`、`src/planner_iro.m` |
| 事件调用不确定性（意见 4a） | 事件新增字段 `prob`（被调用概率）与 `called`（是否实际被调用），在确认时刻之前：JR-S 用场景树（`scen_called`），确定性方法用确定性等价（概率 ≥0.5 视为会发生）；蒙特卡洛按低差异序列实现调用 | `src/make_events.m`、`src/event_activity.m`、`src/event_known.m`、`src/scen_called.m`、`src/use_realization.m`、`src/set_events.m`、`src/dayahead_commit.m` |
| 评价口径（意见 3） | 只结算被调用的事件；新增指标见 2.3 节；任务延迟成本 $c^{\rm jct}$×积压小时计入综合成本（与各优化器目标一致）；期末积压按平段能耗价、储能缺口按回充成本折算 | `src/evaluate_run.m`、`src/metrics_row.m`、`src/run_nodr.m` |
| 模型修正 | 期末积压价值 `d.c_B_end`；终端储能价值改为 500/100 元/MWh（略高于夜间回充成本）；**有效性安全裕度 0.1 MW**（`par.dr.valid_margin`，避免恰好卡在 80% 门槛而被判无效）；IT 功率爬坡**软约束**（联合模型、IT 侧模型、仿真器三处一致）；可选的事件前抬升考核 `par.dr.c_pre` | `src/build_model.m`、`src/build_compute_model.m`、`src/plant_step.m`、`config/dcdr_params.m`、`src/sys_derived.m` |
| GPU 功率封顶（意见 6c） | 仅在事件时段可用，ρ=0.3、β=0.4（每单位降功率只留下 0.4 的恢复欠账），`par.it.cap_on` 默认关闭，在 exp10 中作为一个工况 | 同上 + `first_step.m`、`extract_plan.m`、`planner_plan.m`、`run_closed_loop.m` |
| 蒙特卡洛样本（意见 4b） | 26 个后续 PAI 工作日 × 2 组（气象+推理日）交叉配对，共 52 个运行日 | `src/load_inputs.m` |

### 2.2 实验（`matlab/experiments/`，入口 `matlab/main_run_all.m`，`RUN=1:12`）

| RUN | 脚本 | 内容 | 输出 |
|---|---|---|---|
| 1 | `exp1_mechanism` | 机理与命题 1 上界 | `exp1_mechanism_CA6_*.csv` |
| 2 | `exp2_main` | 案例日主对比：8 种策略 + NoDR，日前耦合承诺与统一 6 MW，c_rb=3000 与 0 两套 | `exp2_*.csv`、`exp2_alpha_*.csv`、`exp2_lambda_*.csv`、`ts_*.csv` |
| 3 | `exp3_sensitivity` | 完美信息敏感性（持续时间、间隔、γ、承诺、τ×γ 图），IR-O\* 取事后最优 α，两套 c_rb | `exp3_*.csv`、`exp3_*_crb0.csv` |
| 4 | `exp4_montecarlo` | 52 日蒙特卡洛：`_certain`（c_rb=3000）、`_certain_crb0`、`_e3uncertain`（E3 以 0.6 概率被调用，提前 1 h 确认，含 JR-S 与 JR-oracle） | `exp4_*.csv`（每行=实现×策略，全部指标） |
| 5 | `exp5_shadow` | 影子价格与命题 2 的 KKT 校验（γ=1.10/1.00 × c_rb=3000/0） | `exp5_shadow*.csv`、`exp5_kkt*.csv` |
| 6 | `exp6_commitment` | 承诺—运行配对：SE、θ\*·SE（回测缩放）、DA × IR-O\*/JR-D，案例日 + 20 个运行日，两套 c_rb | `exp6_commitment*.csv`、`exp6_theta*.csv` |
| 7 | `exp7_ablation` | 消融 | `exp7_*.csv` |
| 8 | `exp8_rebound` | 反弹考核政策扫描 c_rb ∈ {0, 500, 1000, 2000, 3000, 4000, 6000} | `exp8_*.csv` |
| 9 | `exp9_price` | 补贴单价 {1, 2, 3} 元/kWh × κ {0.5, 1, 2} | `exp9_*.csv` |
| 10 | `exp10_realism` | 基准、液冷、IT 爬坡 2/1 MW、事件前抬升考核、GPU 功率封顶 | `exp10_realism.csv` |
| 11 | `exp11_stylized` | 定理 1 的闭式解与 LP 对比 | `exp11_stylized.csv` |
| 12 | `exp12_capacity` | 可靠可交付容量：统一承诺 4–9 MW × 20 个运行日，c_rb=0 | `exp12_capacity_crb0.csv` |

### 2.3 新评价指标（`metrics_row.m` 的列名）

| 类别 | 列名 |
|---|---|
| 结算 | `fulfil_rate_pct`、`n_valid`、`n_called`、`all_valid` |
| 真实削减与事件前抬升 | `true_red_E*`、`true_red_mean`（相对同日不响应运行）；`preload_mean_MW`、`preload_vs_nodr_MW` |
| 反弹 | `max_rebound_MW`（窗口内，结算口径）、`max_rebound6_MW`（事后 6 h，与窗口无关）、`payback_gap_MWh`、`payback_after_MWh`、`ramp_up_max_MW`、`peak_evening_MW` |
| 期末状态 | `term_backlog_GPUh`、`term_adj` |
| 成本 | `cost_delay`；`net_cost_adj`（主比较口径）；`net_cost_excl_rb`（不含反弹考核的规则口径） |
| 排放 | `co2_t`、`gas_MWh` |

### 2.4 理论（意见 5，已完成）

见 [`理论推导.md`](理论推导.md)：

- 命题 1 的完整证明；
- **定理 1**：$\tau^*_{\rm IR}-\tau^*_{\rm JR}=\min(X,p_f(L-D_B))/h$，能力差闭式解及“联合恢复无价值”的条件；
- **命题 2**：单一通道价格与等边际价值。

数值校验：

- 定理 1：68 个工况与 LP 的最大偏差 5×10⁻¹⁵（`exp11`）；
- 命题 2：KKT 残差在 4 种组合下均为 0（`exp5_kkt*.csv`，旧代码一轮已得到）。

### 2.5 工具

- `tools/summarize_results.py`：输出全部数值，包括蒙特卡洛的 95% 置信区间、逐日配对差 + Wilcoxon 检验和需量电费暴露分析。
- `tools/plot_results.py`：生成 fig01–fig13，颜色固定对应策略。
- `tools/run_parallel.sh`：分组并行运行实验。

---

## 三、实验运行状态（08:25 为满足提交要求已停止运行，已完成部分已提交）

最终版代码（含全部修正）的运行结果，**已提交且可直接使用**：

| 实验 | 文件 |
|---|---|
| Exp1 机理 | `exp1_mechanism_CA6_*.csv`、`case_profiles.csv`、`case_summary.txt` |
| Exp3 敏感性（两套口径） | `exp3_*.csv`、`exp3_*_crb0.csv` |
| Exp5 影子价格与 KKT | `exp5_shadow*.csv`、`exp5_kkt*.csv` |
| Exp7 消融 | `exp7_*.csv` |
| Exp2 中 c_rb=3000 的日前耦合承诺部分 | `exp2_DAcommit.csv`、`exp2_alpha_DAcommit.csv`、`exp2_lambda_DAcommit.csv`、`ts_DAcommit_*.csv`、`dayahead.mat` |

**尚未运行**：Exp2 其余部分（uniform6 与 `_crb0`）、Exp4（3 组蒙特卡洛）、Exp6、Exp8、Exp9、Exp10、Exp11、Exp12。v1 中已过时的结果文件已从 `matlab/results/` 删除（v1 完整结果见 `Firstthinking` 分支）。`matlab/figures/` 仍是 v1 图，需要重画。

## 四、后续工作（按顺序）

### 1. 重跑全部实验

在仓库根目录执行：

```bash
# Exp1/3/5/7 已完成，可只跑剩余部分（4 进程，约 1.5–2 h）
tools/run_parallel.sh A "RUN=[2 6];"
tools/run_parallel.sh B "RUN=[4 12]; MC_PART='certain';"
tools/run_parallel.sh C "RUN=[4 8]; MC_PART='uncertain';"
tools/run_parallel.sh D "RUN=[9 10 11];"
```

- 进度：`tail matlab/results/stdout_*.txt`；4 个文件都出现 `all done` 即完成。
- 用 MATLAB 时也可以直接 `cd matlab; main_run_all`（单进程约 6–7 h）。
- 过时的 v1 结果文件已删除；`stdout_*.txt`、`run_log_*.txt` 是运行日志，最后可以一并提交。

### 2. 取数与作图

```bash
python3 tools/summarize_results.py > matlab/results/summary.txt
python3 tools/plot_results.py
```

逐张检查图片：标签不重叠，fig06 与 fig07 的标题长度合适。

### 3. 完成论文修订稿

把 `docs/修订稿草稿/` 合并成新的 `docs/论文主要思路.md`（旧版保留在 `Firstthinking` 分支）：

- 第 1–5 节：`修订稿草稿/1_第1-5节.md`（已写好）
- 第 6 节结果与第 7 节结论：**待写**，结构见下表
- 第 8 节、参考文献 [1]–[37]、附录 A：`修订稿草稿/3_第8节_参考文献_附录A.md`
- 附录 B 逐条修改对照：`修订稿草稿/4_附录B_修改对照.md`

第 6 节建议结构：

| 小节 | 数据来源 | 要写的要点 |
|---|---|---|
| 6.1 机理与定理 | exp1、exp11、fig02、fig12 | 独立恢复必须“还清全部欠账”；同一事后状态下联合恢复 0.75 h 内恢复到约 96%；命题 1 上界 80 个工况全部成立；定理 1 的闭式解与 LP 一致 |
| 6.2 案例日主对比 | `exp2_*.csv`（两套 c_rb）、fig03/04 | 以最强基准（IR-O\*、IR-P 中更好的一个）为对照；同时报告 `net_cost_adj` 与 `net_cost_excl_rb`；报告事件前抬升与真实削减 |
| 6.3 可靠可交付容量与承诺配对 | exp12、exp6、fig11、fig09 | **核心卖点**：在 ≥95% 运行日全部有效的前提下，JR 可承诺的统一容量明显大于最强独立基准；耦合承诺 + JR 对比回测缩放承诺 + IR-O\* 的期望成本 |
| 6.4 52 日蒙特卡洛 | `exp4_certain*.csv`、fig07 | 均值 ± 置信区间，逐日配对差与 Wilcoxon p 值，JR 更便宜的天数 |
| 6.5 事件调用不确定性 | `exp4_e3uncertain.csv` | JR-S 对 JR-D 的价值（类似 VSS）与对 JR-oracle 的差距（类似 EVPI）；按 E3 是否被调用分组 |
| 6.6 反弹与影子价格 | exp8、exp5、fig10、fig08 | 结论写成“反弹可定价、可调控”；c_rb=0 时物理并网约束在间隔内取正影子价格；需量电费几乎不约束晚间反弹 |
| 6.7 敏感性 | exp3、fig05/06 | 联合恢复的优势集中在短间隔、紧并网、长事件、高承诺；通道充足时优势消失（定理 1 推论） |
| 6.8 稳健性 | exp9、exp10、fig13 | 补贴单价与 κ、液冷、IT 爬坡、抬升考核、功率封顶 |
| 6.9 消融 | exp7 | — |

摘要和第 0 节（两个核心问题的回答）都改用最强基准下的数字。

### 4. 收尾

- 更新 `README.md`：关键结果表、12 个实验、并行运行方法。
- 更新 `docs/修改进度.md` 各行状态。
- 提交结果、图和文档，推送到 `claude/datacenter-demand-response-q1q1sa`。

### 5. 仍未做的审稿意见

| 意见 | 状态 | 说明 |
|---|---|---|
| 6f 大模型时代轨迹与作业级验证 | **未做** | 计划：下载 Acme 轨迹（Hu 等，NSDI 2024，见 `审稿意见.md` 中的链接），用 `data_prep/prepare_data.py` 同样方式生成 15 min 占用；另写作业级仿真器（整组调度、检查点开销、最短暂停时间），对比流体模型的可交付能力误差 |
| 需量电费模型 | 只做了事后分析 | 汇总脚本中写死了 `D_REF=15.29 MW`（基线 5 日的最大日峰值）。如需把需量电费放进优化目标，可在 `build_model.m` 中加一个变量 `PDM ≥ pg − D_ref` 并计 `c_dem` |
| 第二部分（创新性方向） | 未开始 | 审稿意见第二部分的 5 个方向，建议优先做“可交付能力域”（方向 1）或“只交换通道价格的分布式协同”（方向 3，与 IR-P 和命题 2 直接相关） |

---

## 五、结论

### 5.1 已由最终版结果确认（已提交的文件）

**承诺水平扫描（`exp3_commitment*.csv`，完美信息，含任务延迟成本的综合成本）**

c_rb=0（江苏规则口径）：

| 统一承诺 | JR 兑现率 | IR-O\*（事后最优 α）兑现率 | IR-P 兑现率 | JR 相对 IR-O\* 的成本差 |
|---|---|---|---|---|
| 6 MW | 100% | 100% | 100% | −3.4% |
| 7 MW | 100% | 92.1% | 88.8% | −7.2% |
| 8 MW | 99.5% | 79.8% | 77.7% | −14.6% |
| 9 MW | 89.1% | 71.6% | 69.0% | — |

c_rb=3000 时 8 MW 承诺：

| 策略 | 兑现率 | 综合成本 |
|---|---|---|
| JR | 99.5% | 23.09 万元 |
| IR-P | 92.3% | 23.99 万元 |
| IR-O\* | 77.4% | 26.39 万元 |

**结论：联合恢复的核心价值是“可靠可交付容量”**（约 6 MW → 8 MW/次）；承诺适中时只是 3%–5% 的成本优势。

**案例日闭环主对比（`exp2_DAcommit.csv`，c_rb=3000，日前耦合承诺）**

JR-D 相对各基准：

| 对比 | 兑现率 | 最大反弹 | 综合成本 | 不含反弹考核的成本 |
|---|---|---|---|---|
| 对 IR-O\*（日前回测 α\*=0.8） | +1.7 个百分点 | −22% | −5.6% | **+3.4%** |
| 对 IR-P | −0.1 个百分点 | — | −2.2% | — |
| 对 JR-M | +13.9 个百分点 | — | −18.9% | — |

JR-S 相对 IR-O\* 的最大反弹 −46%。

**解读（如实写进论文）：** 承诺适中时，联合恢复的成本优势主要来自反弹考核。“联合恢复使反弹可定价、可调控”这一论述成立，但“天然更省钱”不成立。

**命题 2 的 KKT 残差（`exp5_kkt.csv`）：** 不超过 2×10⁻¹²。

### 5.2 来自冒烟测试和中途结果的初步结论（正式结果出来后要核对）

**统一 6 MW、案例日、完美信息、综合成本含延迟成本：**

- c_rb=0 时 JR 比 IR-O\* 低 3.4%；c_rb=3000 时低 5.3%。
- 2 h 长事件（c_rb=0）时 JR 低 4.9%。

**高承诺时差距最大（c_rb=3000，完美信息，exp3 中途结果）：**

| 统一承诺 | JR | IR-P | IR-O\*（事后最优 α） |
|---|---|---|---|
| 8 MW | 兑现 99.5%，19.6 万元 | 92.3%，20.8 万元 | 77.4%，22.6 万元 |

- c_rb=0、承诺取单事件评估值 8.18/7.98/7.90 MW 时，JR-D 兑现约 99%，IR-O\* 约 80%，成本低约 15%。
- **联合恢复的主要价值在“可靠可交付容量”。** 承诺适中时各策略都能接近 100%，差别只是 3%–9% 的成本。

**IR-P 的表现：**

- c_rb>0 时 IR-P 很强，与 JR 只差约 2%。
- c_rb=0 时 IR-P 反而较弱：通道价格在间隔内为 0，IT 侧在等价最优解中任选，会挤占通道。这正好印证命题 2 关于“静态价格协调不足”的论述。

**E3 不确定（6 MW，前几个运行日）：**

- E3 被取消时，JR-D 已经按确定性等价为它做了准备，成本比完美信息高约 2 万元；JR-S 对冲后损失约减半。
- 逐事件的 JR-M 在 6 MW 时有竞争力，但在 E3 被调用的日子会失效（兑现 93%）。正式结果要按“是否被调用”分组解读。

**其他：**

- 需量电费：当月最大需量 15.29 MW 出现在夜间谷段充电时；DR 日不响应时的峰值 15.83 MW；反弹顶到并网上限 16.03 MW 最多抬高约 0.2 MW 需量。因此需量电费几乎不约束晚间反弹，支持把 c_rb 作为政策参数。
- 事件前抬升：优化策略比同日不响应运行高约 1.4 MW，来源是为事件保留储能而不做峰段套利；1000 元/MWh 的抬升考核不改变调度。

---

## 六、注意事项（踩过的坑）

1. `pkill -f <模式>` 会匹配并杀死自己所在的 shell（命令行里含有该模式）。按 PID 结束进程。
2. 安全检查会拦截带通配符的 `rm`（例如 `cd ... && rm -f results/*`）。请用明确路径，或手动删除。
3. Octave 无界面环境下 `plot_all.m` 画图失败，统一用 `tools/plot_results.py`。
4. 修改 `.m` 文件前先确认没有正在运行的 Octave 任务。
5. 快速冒烟测试：`QUICK=true; main_run_all`（α 网格只取 [0.6 1.0]，蒙特卡洛 N=2）。
6. 本环境验证用 GNU Octave 8.4 + glpk；MATLAB `intlinprog` 或 Gurobi 也可运行（`solve_milp.m` 自动选择）。
