## 1 题目、关键词与研究定位

**题目：** 计及跨事件算储联合恢复的数据中心综合能源系统连续需求响应优化调度
（Coordinated Scheduling for Consecutive Demand Response in AI Data Center Integrated Energy Systems Considering Cross-Event Computing–Storage Recovery）

**关键词：** 人工智能数据中心；连续需求响应；任务积压；算储联合恢复；跨事件状态耦合；可交付能力；优化调度

### 1.1 背景（均为可核查的事实）

* **负荷规模。** IEA《Energy and AI》(2025)：2024 年全球数据中心用电约 415 TWh（约占 1.5%），2030 年将增至约 945 TWh[1]。LBNL（2024.12）：美国数据中心 2023 年用电 176 TWh、占 4.4%，2028 年情景为 325–580 TWh[2]。我国《数据中心绿色低碳发展专项行动计划》(2024)要求新建大型及超大型数据中心 PUE ≤1.25[3]。
* **并网约束成为瓶颈，柔性被视为接网条件。** Duke 大学（Norris 等, 2025）测算：大负荷每年可削减 0.25%–1% 的时间，美国 22 个平衡区即可多接入 76–126 GW[6]；Chen 与 Zheng（2026）的扩容规划模型表明 AI 负荷柔性可降低 3%–21% 的电网投资与运行成本，但收益随延迟窗口加长而递减[30]；Williams 等（2026）系统讨论了“功率柔性 AI 数据中心”作为电网响应资源的范式[28]。
* **需求响应政策与实践。** 《电力需求侧管理办法（2023 年版）》要求需求响应能力达到最大用电负荷的 3%–5%[4]。《江苏省电力需求响应实施细则》(2024)：约定响应每日不多于 2 次、累计不超过 2 h；有效响应判定为平均负荷较基线下降 ≥80% 确认值且最大负荷不高于基线最大负荷，超过 120% 按 120% 计；削峰补贴最高 3 元/kWh，提前 2–4 h、0.5–2 h 通知的速度系数为 1.4、1.6；基线取前 5 个正常工作日平均负荷[5]。Emerald AI 在凤凰城 256 卡集群上实现 3 h 降功率 25%[7]。
* **AI 负载的新调节手段与可靠性问题。** Acun 等（ACM e-Energy 2026）基于仿真给出 AI 数据中心 18%–55% 的功率柔性[29]；Du 等（2026）把推理量化作为附加的需求响应手段[31]；Li（2026）基于 15.5 万 GPU、185 天的生产轨迹指出，“标量柔性比例”会把可兑现的负荷削减高估 17%–47%，主张合同中采用持续时间、可靠性等指标[32]；Choukse 等（2025）报道了大规模训练的功率摆动问题[25]。
* **储能“恢复保证”。** Evans、Tindemans 与 Angeli（IEEE TSG 2022）为聚合储能提出带恢复保证的柔性框架，把放电与恢复耦合，并用单一虚拟电池刻画恢复能力[33]——这是与本文最接近的工作。

### 1.2 研究空白

| 已有研究 | 主要做法 | 与本文差异 |
|---|---|---|
| 数据中心 DR 经典工作[9-11] | 负荷时空迁移 + 本地发电，单次或日内峰值管理 | 未刻画事件之间的状态耦合 |
| 数据中心多层/多时间尺度 DR 调度[12]、IES 规划运行[14,15] | 冷热电多能互补、负载时空可调 | 储能与算力的“恢复”被视为各自子问题 |
| 储能恢复保证[33] | 同质、有损的物理储能，放电与恢复耦合，虚拟电池 | 本文是**异质双状态**：时限约束、近乎无损的“虚拟储能”（积压）与有损物理储能，跨事件争用同一恢复通道；两类状态的最优恢复不是“各自补满” |
| AI 负载柔性与新调节手段[28,29,31]、可兑现削减[32] | 单次事件的可削减量、调节手段与合同口径 | 未考虑前序响应留下的恢复需求如何吞噬后续事件的可交付能力 |
| 现场示范[7,8] | 单事件 3 h 削减 | 事件后补算与储能回充未优化 |

**本文要回答的新问题：** 当多次 DR 事件间隔很短时，任务补算与储能回充共享有限的恢复通道，前序响应的“双状态欠账”如何决定后续响应能力？联合恢复相对**调优过的**独立恢复、价格协调与逐事件联合能带来多大改善？改善何时消失？

### 1.3 主要贡献

1. **算储双状态恢复模型。** 用“滞后上界”刻画 Flex 分级 SLA，把可延迟算力表述为容量由时限决定、往返效率≈1 的虚拟储能，与电/冷储能构成恢复状态；结合并网容量与电–冷–热平衡刻画补算、回充与后续能力的耦合。
2. **理论结果（附完整证明，见 [`理论推导.md`](理论推导.md)）。**
   - **命题 1**：后续事件可交付能力的解析上界。
   - **定理 1**：简化模型下联合恢复价值与最小恢复间隔的闭式解，$\tau^*_{\rm IR}-\tau^*_{\rm JR}=\min(X,p_f(L-D_B))/h$，并给出“联合恢复何时无价值”的充要条件。
   - **命题 2**：单一恢复通道价格与等边际价值原则，并解释静态价格协调为何不足。
3. **日前耦合承诺—日内滚动优化框架。** 日前两阶段随机 MILP 以耦合恢复约束确定各事件承诺；日内确定性/场景 MPC 联合优化任务执行、储能与 IES，并处理事件是否被调用的不确定性（场景树）。
4. **面向最强基准的评估。** 基准包括日前回测调优分摊比例的独立恢复、日前影子价格协调的独立恢复、逐事件联合恢复。评估内容有：反弹考核作为政策参数的权衡曲线，“可靠可交付容量”，52 个运行日蒙特卡洛（置信区间与配对检验），以及价格、液冷、IT 爬坡、事件前抬升考核、GPU 功率封顶等稳健性检验；同时给出联合恢复优势消失的边界条件。

---

## 2 系统与问题描述

**AIDC-IES 结构：** 16 000 张 H100 级 GPU（2 000 台 8 卡 HGX 节点）；电–冷–热耦合：电网（容量 $\bar P$）、光伏 8 MWp、3 MW 燃气内燃机 + 余热吸收式制冷机、电制冷机组（COP 随气温变化）、10 MWh 冷水蓄冷罐、6 MW/12 MWh 电储能。

**负载分层（对应 Emerald AI Flex 分级）：**

| 类别 | 来源 | 可延迟性 | 滞后上界 $L_c$ |
|---|---|---|---|
| 在线推理（Flex 0） | Azure LLM 2024 轨迹形状 | 不可延迟 | 0 |
| 不可延迟训练（Flex 0） | PAI 轨迹 × 25% | 不可延迟 | 0 |
| C1 短作业（运行时长 ≤1 h） | PAI 轨迹 × 75% | Flex 1 | 0.5 h |
| C2 中作业（1–12 h） | 同上 | Flex 2 | 1.5 h |
| C3 长训练（>12 h） | 同上 | Flex 3 | 3 h |

**连续 DR 时序（江苏规则）：** E1 17:00–18:00、E2 19:00–20:00 为日前约定响应（3 元/kWh）；E3 21:00–22:00 为快速避峰响应（日前预通知、提前 3 h 确认，速度系数 1.4，4.2 元/kWh）。**不确定性变体：** E3 日前只作为“可能事件”预告，以概率 0.6 被调用，提前 1 h（20:00）确认或取消（速度系数 1.6，4.8 元/kWh）。

**恢复状态与“恢复通道”：** 事件结束时刻的状态 $\mathbf{x}_{e_k}=(B_1,B_2,B_3,E,S)$；事件间隔内可用于恢复的能量为 $H_k=\sum_t(\bar P-P^{\rm b}_t)^+\Delta t$（反弹窗口受考核时还要扣去被考核的部分）。补算与回充争用 $H_k$，并受 GPU 空闲容量、储能功率与截止时间约束。

---

## 3 算储双状态恢复模型

时间步 $\Delta t=0.25$ h，仿真窗口 00:00 至次日 06:00（120 步）。3.1–3.2 与初稿相同，此处只列关键式，3.3–3.5 为修订内容。

### 3.1 算侧：负载功率与积压状态

$$P^{\rm IT}_t=Np^{\rm idle}+P^{\rm oth}+p^{\rm dyn}\Big(\kappa G^{\rm inf}_t+G^{\rm fix}_t+\sum_c y_{c,t}\Big),\qquad B_{c,t}=B_{c,t-1}+a_{c,t}-y_{c,t}\Delta t,\qquad B_{c,t}-v_{c,t}\le\bar B_{c,t}:=\sum_{\tau\in(t-L_c,t]}a_{c,\tau}$$

$\varepsilon_t=(1+a+\theta/{\rm COP}_t)p^{\rm dyn}$ 为每 GPU·h 的设施用电，$X_t=\varepsilon_t\sum_cB_{c,t}$ 是虚拟储能的放空量。**可选：GPU 功率封顶**（审稿意见 6，敏感性）：事件中被封顶的 GPU 数 $z_{c,t}\le y_{c,t}$，动态功率降低比例 $\rho=0.3$，吞吐损失 $\beta\rho=0.12$，故每单位降功率只留下 $\beta=0.4$ 的恢复欠账（暂停为 1）。为避免把“封顶更省能”混入常态运行，封顶只允许在事件时段使用。**可选：IT 功率爬坡限制**（软约束，$|\Delta\sum_cy_c|p^{\rm dyn}\le R$ MW/15 min，超出部分 $5\times10^4$ 元/MW 罚价）。

### 3.2 储侧与综合能源系统

电储能、蓄冷罐、冷平衡、电平衡、并网约束 $P^{\min}\le P^{\rm G}_t\le\bar P=\gamma\hat P$ 同初稿（式 (4)–(8)）。

### 3.3 江苏规则下的结算；反弹考核作为政策参数

事件 $k$ 的平均削减、有效性 0–1 变量、补贴（≤120%）、“最大负荷不高于基线最大负荷”、短缺考核 $\kappa\pi_kD_ks_k$ 同初稿。修订要点：

1. **反弹考核 $c^{\rm rb}$ 改为政策参数。** 江苏细则中**没有**反弹考核。本文给出两套口径：**规则口径** $c^{\rm rb}=0$（只按江苏细则结算）与**反弹定价口径** $c^{\rm rb}=3$ 元/kW·次（事件后 2 h 内超过基线的最大功率），并在 0–6 元/kW 之间扫描（实验 8）。依据：连续事件说明电网在整个晚高峰持续紧张，间隔内的负荷反弹会直接抵消电网想要的削减；是否、以何价格考核由电网/聚合商决定。
2. **两部制需量电费能否替代反弹考核？** 按国家发展改革委规定，选择按最大需量计费的用户，实际最大需量超过合同值 105% 的部分基本电费加倍收取[34]；1–10 kV 需量电价各省多在 30–50 元/kW·月（本文取 40 元/kW·月作为假设）。但本算例中当月最大需量（15.29 MW）出现在**夜间谷段的储能/蓄冷充电时段**；DR 日本身是高温日，不响应时的峰值已达 15.83 MW。因此事件后反弹即使顶到并网上限 16.03 MW，也最多抬高需量约 0.2 MW（约 0.8 万元/月），**需量电费几乎不约束晚间反弹**——这正是需要单独设计反弹考核的原因。
3. **事件前抬升考核（可选）**：$c^{\rm pre}\sum_{t\in[s_1-3{\rm h},s_1)}(P^{\rm G}_t-P^{\rm b}_t)^+\Delta t$，默认 0（江苏细则无此项），实验 10 中取 1000 元/MWh 做敏感性。

### 3.4 目标函数与评价口径

目标函数同初稿式 (10)，修订三处：

1. 期末（次日 06:00）仍未执行的积压按平段电价能耗 $\varepsilon^{\rm ref}\lambda^{\rm flat}$（约 0.67 元/GPU·h）计价，消除“把补算推到评价窗口之外”的漏洞；
2. 终端储能/蓄冷缺口的价值取略高于夜间回充成本（500/100 元/MWh；回充成本分别为 (谷电价+退化)/η≈482 与 谷电价/(η·COP)≈77 元/MWh）；
3. 规划中有效性判定留 0.1 MW 安全裕度（$\bar r_k\ge0.8C_k+0.1$）。否则最优解恰好落在 80% 门槛上，计量或预测的微小偏差就会使整次事件无效。

**评价口径**（全部策略相同）：

| 指标 | 定义 |
|---|---|
| 兑现率 | $\sum_kD_k\min(\bar r_k,C_k)/\sum_kD_kC_k$（只对被调用的事件） |
| 真实削减 | 相对**同日不响应运行**（而非 5 日基线）的平均削减 |
| 事件前抬升 | 首个事件前 3 h 的购电相对基线、相对同日不响应运行的平均抬高 |
| 反弹 | 窗口内最大反弹（结算口径）；事件后 6 h 内最大反弹（与窗口无关）；事件间隔内高于不响应运行的回补电量 |
| 综合成本 | 购电 + 燃气 + 储能退化 + **任务延迟成本**（$c^{\rm jct}=0.5$ 元/(GPU·h·h) × 积压小时数，与各优化策略目标函数中的同一项一致）− 补贴 + 短缺考核 + 反弹考核，再加**期末状态折算**（积压按平段能耗价，储能/蓄冷相对不响应运行的缺口按回充成本）；另给“不含反弹考核”的规则口径成本 |
| 碳排放 | 购电 × 0.5617 tCO₂/MWh（华东电网 2022 年平均排放因子[35]）+ 燃气 × 0.202 tCO₂/MWh 燃料（IPCC 2006 天然气缺省值） |

### 3.5 理论结果概要（完整证明见 [`理论推导.md`](理论推导.md)）

* **命题 1（可交付能力上界）**：$\Gamma_B\le\min\{\Gamma_B^0,\Gamma^{\rm E},\Gamma^{\rm P}\}$，其中能量型上界 $\Gamma^{\rm E}=(\bar X_B-X_A+E_s+H_{\rm eff})/D_B+g$，$H_{\rm eff}$ 在 $H\le X_A$ 时为 $H$，否则为 $X_A+\eta(H-X_A)$；功率型上界计入 B 内到期积压与 EDF 交换。
* **定理 1（闭式解）**：在单类恒定到达、恒定通道宽度 $h$ 的简化模型中，联合恢复只需补算 $c^*=[X-p_f(L-D_B)]^+$，其余通道全部回充；独立恢复补完 $X$ 才回充。二者能力差 $\Delta G(H)=\eta[\min(s_{\rm req},(H-c^*)^+)-\min(s_{\rm req},(H-X)^+)]$，最大为 $\eta\min(X,p_f(L-D_B),s_{\rm req})$；最小全恢复间隔差 $\tau^*_{\rm IR}-\tau^*_{\rm JR}=\min(X,p_f(L-D_B))/h$。**推论：** 若时限不长于下一事件（$L\le D_B$）、储能无需回充、或通道过窄/过宽，联合恢复没有价值。
* **命题 2（单一通道价格）**：联合最优解中两类恢复状态由同一通道价格 $\lambda_t=\pi_t+\lambda^{\rm cap}_t+\lambda^{\rm rb}_t+\lambda^{\rm ev}_t$ 定价：内点补算满足 $\mu_{c,t}=\varepsilon_t\lambda_t$，内点回充满足 $\eta_c\nu_t=\lambda_t+c^{\rm deg}$，故 $\mu_{c,t}/\varepsilon_t=\eta_c\nu_t-c^{\rm deg}$。独立恢复的 IT 侧看不到 $\lambda^{\rm cap}+\lambda^{\rm rb}$，破坏该等式；静态价格协调（IR-P）又受 LP 最优响应不唯一的影响。

---

## 4 日前承诺—日内滚动协同优化方法

### 4.1 日前：耦合恢复的两阶段随机 MILP

一阶段为各事件承诺 $C_k$（所有场景共享），二阶段为第 3 节联合恢复模型（每场景一套运行变量）；$C_kz_{k,\omega}$ 用 McCormick 精确线性化。5 个场景由历史日按分位确定性选取。**事件调用不确定时**，不确定事件只在 $\operatorname{round}(pS)$ 个场景中出现（均匀分布在负荷分位上）。对照：单事件能力评估（逐事件单独评估）。

### 4.2 日内：确定性 / 场景 MPC

每 15 min 滚动，预测时域 18 h（72 步）。确定性 MPC（JR-D）用历史均值预测并按最近 1 h 实测修正；场景 MPC（JR-S）用 5 个场景，首步非预期。**事件调用的不确定性**：确认前，JR-S 用场景树（事件在 3/5 个场景中出现），确定性方法用确定性等价（概率 ≥0.5 视为会发生）；确认后各策略都使用真实状态。终端 SOC 参考取日前计划。求解失败时退回规则策略。

### 4.3 对比策略（相同承诺、相同 SLA、相同物理约束与结算）

| 策略 | 说明 | 信息 |
|---|---|---|
| IR-R | 独立恢复（规则）：IT 削 $\alpha C_k$（$\alpha=0.41$ 为两侧单事件能力之比），储能补足；事后 IT 立即补算并优先占用余量，储能用剩余余量回充 | 不需要 |
| IR-O | 独立恢复（顺序优化）：IT 调度器以自身份额 $\alpha C_k$ 单独优化，设施 EMS 在 IT 计划给定后优化储能与 IES | 确定性滚动 |
| **IR-O\*** | 同 IR-O，但 $\alpha$ 在 0.2–1.0 中用**日前历史场景回测**选使期望综合成本最小者（不使用 DR 日信息） | 确定性滚动 |
| **IR-P** | 价格协调的独立恢复：IT 侧不再承担固定份额，而是在分时电价上叠加**日前联合计划的通道影子价格** $\lambda_t-\pi_t$（命题 2），单向、一次性下发 | 确定性滚动 |
| **JR-M** | 逐事件联合恢复：联合优化，但任意时刻只“看见”当前/下一个事件（代表现有单事件 DR 调度方法），用于分离跨事件远见的价值 | 确定性滚动 |
| JR-D | 联合恢复（本文，确定性 MPC） | 确定性滚动 |
| JR-S | 联合恢复（本文，场景 MPC） | 场景滚动 |
| JR-oracle | 联合恢复，完美信息（参考上界） | 完美信息 |

敏感性实验（实验 3）在完美信息下比较，此时 IR-O\* 取**事后最优**分摊比例、IR-P 取完美信息影子价格，使基准尽可能强。

### 4.4 求解

模型为 MILP（每事件每场景 1 个 0–1 变量），单次约 1.0×10⁴ 变量；`solve_milp.m` 自动选择 Gurobi / MATLAB `intlinprog` / Octave `glpk`。Octave+glpk 下：确定性滚动一天约 4–5 s，场景 MPC 一天约 55–60 s，日前模型约 3 s。

---

## 5 算例设计（全部数据公开、可复现）

### 5.1 数据来源与处理

数据处理同初稿（阿里 PAI GPU 集群轨迹 v2020[16]、Azure LLM 推理轨迹 2024[17]、Open-Meteo/ERA5 苏州吴江气象、江苏 2025 分时电价、江苏 2024 需求响应细则[5]）。DR 日为 PAI 第 27 天 + 2024-08-05（日最高 38.3 °C）+ Azure 2024-05-14；基线为前 5 个工作日。

**蒙特卡洛运行日（52 个）：** 取 DR 日之后的 26 个 PAI 工作日，每个工作日分别与两组不同的“2024 年夏季高温日气象 + Azure 工作日推理轨迹”配对（交叉设计，不使用随机数）。日前承诺、基线、场景、α\* 与 IR-P 价格信号在运行日之前确定，不随实现变化。统计量给出均值与 95% t 置信区间，策略间比较用逐日配对差的均值、置信区间和 Wilcoxon 符号秩检验。

### 5.2 主要参数

| 参数 | 取值 | 标注 |
|---|---|---|
| GPU 数 / 节点峰值功率 / 空载比例 | 16 000 / 8.4 kW 每 8 卡 / 25% | [A]/[S][18]/[A] |
| 冷机 COP | 6.0−0.12(T−25)，DR 日 4.41–5.61；液冷敏感性 15−0.25(T−25) | [A] |
| 电储能 / 蓄冷罐 | 6 MW/12 MWh，η=0.95/0.95，退化 60 元/MWh / 10 MWh，4 MW | [A] |
| 并网容量 $\bar P=\gamma\hat P$ | γ=1.10 → 16.03 MW（敏感性 1.0–1.3） | [A] |
| SLA 滞后上界 $L_{1,2,3}$ | 0.5/1.5/3 h | [A]（由[7]换算） |
| 补贴单价 | 3 元/kWh（日前），4.2 元/kWh（E3，提前 3 h），4.8 元/kWh（E3 不确定变体，提前 1 h）；敏感性 1–3 元/kWh | [S][5] |
| 短缺考核 κ | 1.0×补贴单价（敏感性 0.5–2） | [A] |
| 反弹考核 $c^{\rm rb}$ | **政策参数**：0 与 3 元/kW·次两套口径，扫描 0–6 | [A] |
| 期末积压价值 | 0.67 元/GPU·h（平段电价 672 元/MWh × 每 GPU·h 设施能耗 0.99 kWh） | 计算 |
| IR 固定分摊比例 α / 调优分摊 α\* | 0.41 / 日前回测（0.2–1.0） | 计算 |
| GPU 功率封顶（敏感性） | ρ=0.3，β=0.4，仅事件中 | [A]（参考[29]） |
| 碳排放因子 | 电网 0.5617 tCO₂/MWh；天然气 56.1 t/TJ | [S][35]/IPCC 2006 |
