## 附录 B 对审稿意见第一部分的逐条修改对照

| 审稿意见 | 修改 | 证据（本文位置） |
|---|---|---|
| 1. 结论依赖自设“反弹考核” | 反弹考核改为政策参数：规则口径（$c^{\rm rb}=0$）与反弹定价口径（3 元/kW）两套结果并列，并在 0–6 元/kW 扫描；补充需量电费分析；结论改写为“联合恢复使反弹可定价、可调控” | 3.3 节；6.2、6.6 节；实验 8；图 10 |
| 1b. $c^{\rm rb}=0$ 时的影子价格 | 给出 γ=1.10/1.00 × $c^{\rm rb}$=0/3 四种组合的通道价格；$c^{\rm rb}=0$ 时物理并网约束在事件间隔内取正影子价格 | 6.6 节；`exp5_shadow*.csv` |
| 1c. 承诺—运行配对 | 单事件承诺、回测缩放的单事件承诺、耦合承诺 × IR-O\*/JR-D，在案例日与 20 个运行日上比较，两套口径 | 6.3 节；实验 6；图 9 |
| 2. 基准偏弱 | 新增 IR-O\*（日前回测调优 α，网格 0.2–1.0）、IR-P（日前影子价格协调）、JR-M（逐事件联合）；敏感性实验用事后最优 α 与完美信息价格；摘要数字改用最强基准 | 4.3 节；全部结果表 |
| 3a. 事件前抬升与真实削减 | 新增“相对同日不响应运行的真实削减”与事件前抬升指标；抬升来自为事件保留储能，而不是操纵基线；1000 元/MWh 的抬升考核不改变调度 | 3.4 节；6.2、6.8 节 |
| 3b. 与窗口无关的反弹指标 + 碳排放 | 新增事件后 6 h 最大反弹、间隔回补电量、最大爬坡、晚高峰、碳排放 | 3.4 节；各结果表 |
| 3c. 期末状态不一致 | 期末积压按平段能耗计价（规划与评价一致），储能缺口按回充成本折算；任务延迟成本计入综合成本 | 3.4 节 |
| 4a. 事件调用不确定性 | E3 以 0.6 概率被调用、提前 1 h 确认；JR-S 用场景树，确定性方法用确定性等价；给出与完美信息、确定性 MPC 的差距 | 6.5 节；实验 4c |
| 4b. 样本与统计 | 52 个运行日（交叉配对），均值 95% 置信区间、逐日配对差与 Wilcoxon 检验 | 5.1、6.4 节 |
| 4c. 价格敏感性 | 补贴单价 1/2/3 元/kWh × 偏差系数 0.5/1/2 | 6.8 节；实验 9 |
| 5. 理论 | 命题 1 完整证明；定理 1 闭式解（最小恢复间隔差、能力差、无价值条件），68 个工况与 LP 偏差 5×10⁻¹⁵；命题 2 单一通道价格，KKT 残差数值为 0 | `理论推导.md`；6.1、6.6 节 |
| 6. 真实性与文献 | 液冷、IT 功率爬坡（软约束）、GPU 功率封顶、事件前抬升考核四类敏感性；碳排放；补充 2025–2026 文献并说明与 Evans 等（恢复保证）的区别 | 6.8 节；1.1–1.2 节 |
| 6f. 大模型轨迹与作业级验证 | **未完成**：需下载 Acme 轨迹并建立作业级仿真器，列入后续工作 | 第 8 节 |
