# 判定实验 G1：结果与主线决策（2026-10-23）

> 依据：[`最终研究方案.md`](最终研究方案.md) 第 2.3 节。全部数字由 `python3 tools/g1_decision.py` 从
> `matlab/results/exp12_capacity*.csv`、`exp13_region*.csv` 生成（完整输出见 `matlab/results/g1_decision.txt`）。
> 代码版本：P0 修正之后（c_rb=0、NoDR 无承诺结算、COP 用预测气温）。

## 0 结论

| 判据（方案建议值） | 结果 | 判定 |
|---|---|---|
| 1. 95% 可靠水平下，JR-D 比 IR-O*、IR-P 中较强者多承诺 ≥1 MW | 足额口径：JR-D 6.5 MW；IR-O*、IR-P 在最低的 4 MW 也达不到 95%，差值 **>2.5 MW**（下界）。江苏 80% 口径：JR-D 7.5 MW，差值 **>3.5 MW** | **通过** |
| 2. JR-D 对 JR-M 容量差 ≥0.5 MW，或承诺 ≥7 MW 时兑现率差 ≥5 个百分点 | 容量差 **2.0 MW**（足额口径）/ 2.5 MW（80% 口径）；7–9 MW 各档兑现率差 **+10.0 ~ +12.2 个百分点** | **通过** |
| 3. 间隔 ≤1 h 时，JR 两事件可行域面积比 IR-O* 大 ≥20% | A、B 各 1 h：面积比 **1.00**（间隔 0.5 h 与 1 h），可行域是矩形 | **不通过** |

方案的三个分支没有覆盖“1、2 通过、3 不通过”。结合下面的诊断，建议：

1. **仍按“可靠可交付容量”主线写，主投 AE。** 判据 1、2 的差距远大于建议值，并且来自同一批 20 个不重复的 PAI 工作日。
2. **全文标志图由“两事件可行域”改为“可靠率–承诺曲线”**（`fig11_capacity.png`）。可行域保留，但用途改为一个反向证据：完美信息、恰好交付承诺时，各策略的物理能力相差很小；JR 的优势来自不确定性和结算规则下的运行，而不是更大的物理能力。
3. **机理表述相应调整（见第 4 节）。** 不能再写“同样设备、物理上能多承诺 X MW”，应写“同样设备、在真实预测误差和江苏结算规则下，能可靠兑现的承诺多 X MW”。

这一调整需要和导师确认（方案第 2.3 节末句）。

## 1 P0 修正（判定实验之前完成）

| 修正 | 做法 | 位置 |
|---|---|---|
| NoDR 参照按无承诺结算 | `evaluate_run(..., settle=false)`：不计补贴、偏差考核、反弹与抬升考核；物理指标照常统计。案例日统一 6 MW、c_rb=0 时，NoDR 的综合成本由 32.6 万元降为 25.9 万元（原来多计 6.7 万元偏差考核） | `src/evaluate_run.m`、`src/run_strategy.m` |
| 反弹考核默认 0 | `par.dr.c_rb = 0`；3 元/kW 改为政策敏感性（`RB_SENS=true`，文件后缀 `_crb3`），exp8 的价格扫描保留 | `config/dcdr_params.m`、`main_run_all.m` |
| 足额与用户侧指标 | `n_full / all_full`（每次 ≥98% 承诺）；`delay_GPUh_h`、`deferred_GPUh`、`mean_delay_h`（每 GPU·h 被延后工作的平均附加完成时间）、`sla_use_pct`（被延后工作占用的 SLA 余量比例）、`c3_peak_GPUh / c3_carry_GPUh`（跨事件携带的 C3 积压） | `src/evaluate_run.m`、`src/metrics_row.m` |
| 图 2 上界配对 | 命题 1 上界在 IR 事后状态求值，改为与“IR 后状态 + 联合恢复”同色虚线，并涂出两者间隙 | `tools/plot_results.py`，`matlab/figures/fig02_mechanism.png` |
| 冷机 COP 用预测气温 | 预测气温取前 3 日均值（与光伏预测同源），场景 MPC 用各场景对应日的气温；日内按实测误差修正；蒙特卡洛中预测不再被实际值覆盖。案例日气温预测平均偏高 1.13 °C、MAE 1.25 °C，COP MAE 0.15。`par.mpc.cop_fc='perfect'` 可恢复“气温准确预测”的设定 | `src/load_inputs.m`、`src/make_scen.m`、`src/use_realization.m`、`src/setup_case.m` |
| 删去初稿数字 | README 的关键结果表删去；`论文主要思路.md`（v1）移回 `Firstthinking` 分支；交接文档第五节标为旧口径 | `README.md`、`docs/` |

结果文件改名：不带后缀 = c_rb=0 主算例，`_crb3` = 3 元/kW。Exp1、3、5、7（完美信息）不受 P0 影响，已按新命名保留；Exp2 旧结果（闭环、旧 COP、旧 NoDR）已删除，待 P1 重跑。

## 2 G1a 可靠容量曲线（exp12）

**设置。** 统一承诺 C = 4–9 MW，步长 0.5 MW；DR 日之后 20 个不重复的 PAI 工作日，每日配一个高温日气象和一个 Azure 推理日；三事件 17–18、19–20、21–22 h（E3 为快速避峰，系数 1.4）；c_rb=0；四种策略均为确定性滚动 MPC（日内预测），基线固定为 DR 日前 5 个工作日。IR-O* 的分摊比例 α* 按每个承诺水平用日前场景回测重新调优，IR-P 的通道价格同样按承诺水平重算。共 880 次闭环运行。

**每次事件均足额（≥98%）的天数占比 / %**

| C / MW | IR-O* | IR-P | JR-M | JR-D |
|---|---|---|---|---|
| 4.0 | 60 | 50 | 100 | 100 |
| 5.0 | 60 | 40 | 90 | 100 |
| 6.0 | 85 | 30 | 45 | 95 |
| 6.5 | 60 | 30 | 30 | 95 |
| 7.0 | 35 | 10 | 25 | 90 |
| 7.5 | 15 | 10 | 20 | 65 |
| 8.0 | 5 | 0 | 10 | 30 |

**可靠容量 C_ρ / MW**（取单调口径：C 及其以下各档都满足；“<4”表示网格最低档也不满足）

| 口径 | ρ | IR-O* | IR-P | JR-M | JR-D | ΔC（JR-D − 最强独立） | ΔC（JR-D − JR-M） |
|---|---|---|---|---|---|---|---|
| 每次足额 ≥98% | 90% | <4 | <4 | 5.0 | 7.0 | >3.0 | 2.0 |
| 每次足额 ≥98% | 95% | <4 | <4 | 4.5 | 6.5 | >2.5 | 2.0 |
| 江苏有效 ≥80% | 90% | <4 | <4 | 5.5 | 8.5 | >4.5 | 3.0 |
| 江苏有效 ≥80% | 95% | <4 | <4 | 5.0 | 7.5 | >3.5 | 2.5 |

**统计不确定性。** 按 PAI 日的聚类自助法（2000 次）：足额口径、ρ=95% 时，ΔC（对最强独立基准）的 95% 区间为 [0, 3.0] MW，P(ΔC≥1 MW)=0.74；ΔC（对 JR-M）区间 [0, 2.0]，P(ΔC≥0.5)=0.74。20 天里 95% 等于“至多 1 天失败”，单日结果就能让 C_0.95 跳一档，所以区间较宽。江苏 80% 口径下区间为 [2.5, 4.5] 与 [2.0, 3.0]，P=1.00。**P1 应把样本扩到 26 日样本外并在论文里同时报两种口径。**

**其他指标（C = 6 MW）。** 平均兑现率 IR-O* 98.7%、IR-P 88.6%、JR-M 94.0%、JR-D 99.7%。平均综合成本 JR-D 19.0 万元，IR-P 21.1 万元，JR-M 21.3 万元，IR-O* 88.5 万元（第 17 日 SLA 违约罚金，去掉该日为 19.6 万元）。被延后工作的平均附加完成时间 JR-D 1.1 h，IR-O* 1.6 h，JR-M 1.8 h；SLA 余量占用率 JR-D 52%，IR-O* 92%，JR-M 81%，IR-P 73%。JR-D 跨事件携带的 C3 积压平均 2469 GPU·h（JR-M 4445），符合“携带长时限积压、只还下一事件所需”的机理。

**仿真器与求解检查。** JR-D 在 220 次运行中无越限、无逾期、无求解回退。基准的异常全部出在第 17 日（实际负荷在 E3 比基线高 4.5 MW）：IR-O* 逾期（最大 2.36 万 GPU·h·h）并有 12 次回退，IR-P 24 次回退，JR-M 一次越限 188.5 kW。论文里应如实说明，并给出去掉该日后的结论（足额可靠性结论不变，JR-D 在该日 4.5/6/6.5 MW 时也未足额）。

## 3 G1b 两事件容量可行域（exp13）

**设置。** 完美信息、所有任务按期完成、并网上限为硬约束，从与 exp1 相同的事前状态（正常运行、储能充满）出发。对每个 C1 求事件 B 最大可交付 C2。四条边界：JR（全联合，预知 B）、IRJ（A 由独立规则交付，同一事后状态联合恢复）、JR-M（A 按成本最优交付、不知道 B，B 公布后联合）、IR-O*（静态分摊，IT 先排、储能后排；每个 C1 取网格中最优 α，另报全区间单一 α）。

| 配置 | 间隔 | 面积 JR / IR-O*（逐 C1 最优 α / 单一 α） | JR / JR-M | JR / IRJ |
|---|---|---|---|---|
| **A 1 h，B 1 h（方案设定）** | 0.5 h | **1.002 / 1.002** | 1.000 | 1.155 |
| **A 1 h，B 1 h（方案设定）** | 1 h | **1.000 / 1.000** | 1.000 | 1.155 |
| A 2 h，B 1 h（敏感性） | 0.5 h | 1.132 / 1.132 | 1.321 | 1.375 |
| A 2 h，B 1 h（敏感性） | 1 h | 1.136 / 1.161 | 1.011 | 1.405 |
| A 1 h，B 2 h（敏感性） | 0.5 h | 1.090 / 1.091 | 1.182 | 1.184 |
| A 1 h，B 2 h（敏感性） | 1 h | 1.127 / 1.131 | 1.042 | 1.152 |
| 三事件 17/19/21 h，E1=E2=C1，求 E3（诊断） | 1 h | 1.040 / 1.040 | 1.000 | 1.875 |

解读：

- 两个 1 h 事件时，A 的单事件能力 8.08 MW、B 7.93 MW，**无论 C1 多大，B 都能交付 7.93 MW**。完美信息下，一个 1 h 事件既耗不尽储能，也用不完 C3 的 3 h 时限，跨事件耦合不出现。
- 事件加长到 2 h 后耦合出现，但 JR 比最强静态分摊只大 9%–16%。差距集中在高承诺角上。
- 主算例时序的三事件切片中，E1=E2≤6 MW 时 JR、JR-M、IR-O* 的 E3 能力相同（7.84 MW），超过 6 MW 后 IR-O* 才下降（7.5 MW 时 4.84 MW）。**完美信息下，跨事件远见（JR 对 JR-M）的能力价值为零。**
- 独立规则（IRJ、IR）明显更差（JR/IRJ 1.15–1.88），但它是弱基准，不能作为主要对照。

## 4 差距从哪里来：4 MW 的逐日诊断

完美信息的能力几乎相同，闭环可靠性却相差很大。逐日查看 4 MW 时 IR-O*（8 天）、IR-P（10 天）未足额的 18 个“策略-日”：

1. **18 个中有 14 个在 E3（21–22 h）不足额，此时各策略（含 JR-D）的电储能都已降到下限 1.2 MWh。** 其余 4 个在 E1 或 E2 不足额，都出在实际负荷远高于基线的日子。
2. **多数日子前两次事件按 120% 交付（4.8 MW）。** 补贴按实际削减计到承诺的 120%，各策略都有动机在前序事件超额交付，提前消耗储能。
3. **实际负荷偏离基线。** 测试日不响应时的负荷在事件窗口内常比固定基线高 0.1–4.5 MW，日前预测看不到。
4. **联合控制能在 E3 临时把缺口转给算力。** 同样这些日子，JR-D 在 E3 多延后 C3 训练，仍交付 4.1–4.8 MW（≥4 MW 承诺）；IR-O* 的 IT 份额固定为 α·C，IR-P 的日前价格不随实际情况变，二者在失败事件中只交付 0.6–3.8 MW（第 17 日求解回退到规则控制时为负）。JR-M 在 4 MW 时全部足额，但承诺升高后前序事件超额交付、C3 积压过多（6 MW 时平均携带 4445 GPU·h，SLA 余量占用 81%），后续事件失败。

因此论文的机理应表述为：**连续事件中，前序事件的超额交付和恢复欠账，叠加基线与预测偏差，使最后一次事件成为瓶颈；只有在同一恢复通道里联合调度算力与储能、并预见后续事件，才能把缺口在算力和储能之间实时再分配。** 第 5 节的完美预测对照检验这一判断。

## 5 信息结构诊断：完美预测对照（exp12，fmode = oracle）

（运行中，完成后补入。）

## 6 下一步（P1）

1. 和导师确认：主线按可靠容量写，标志图改为可靠率–承诺曲线，可行域作为“能力相近、差在运行”的证据。
2. dayahead_commit 增加可靠性约束模式；样本外 26 日检验，同时报 80% 与足额两种口径。
3. 对基准做稳健性处理：IR-P、IR-O* 在第 17 日的求解回退要查清原因（是否可修正为可行），并报告去掉该日的结果，避免“基准坏了”的质疑。
4. 补一组“前序事件交付上限 = 100%”（不超额）的对照，量化 120% 上限诱导的超额交付对后续事件的影响。这对政策讨论（80% 门槛、120% 上限）有直接价值。
5. 其余实验（Exp2、4、6、8–10）按新口径重跑；exp7 重组为 B0–B6。

## 7 复现

```bash
# G1a（3 进程并行，约 33 min）
tools/run_parallel.sh p1 "RUN=12; E12_CS=[4 4.5 5 5.5]; E12_TAG='_p1';"
tools/run_parallel.sh p2 "RUN=12; E12_CS=[6 6.5 7 7.5]; E12_TAG='_p2';"
tools/run_parallel.sh p3 "RUN=12; E12_CS=[8 8.5 9]; E12_TAG='_p3';"
python3 tools/merge_parts.py "" _p1 _p2 _p3
# 完美预测对照：同上，加 E12_FMODE='oracle'，标签 _o1.._o4，合并为 _oracle
# G1b（约 6 min）
tools/run_parallel.sh r13 "RUN=13;"
# 判据与图
python3 tools/g1_decision.py > matlab/results/g1_decision.txt
python3 tools/plot_results.py      # fig02、fig11、fig14
```
