# 实验结果汇总（Applied Energy 版，方向 v2）

> 数字由 `tools/paper_numbers.py`（输出 `paper/numbers.md`）和作图脚本 `tools/plot_paper.py` 从 `matlab/results/` 生成；本文件是中文摘要，供写作和交接使用。
> **全部实验已完成（2026-10-23 16:40 UTC，batch7 结束）**，论文第 5–6 节、摘要、Highlights 均已按本文件的数字写定。

## 1 算例与口径

- AIDC：16 000 GPU；电储能 6 MW / 12 MWh；蓄冷 10 MWh；燃气机组 3 MW + 吸收式制冷；光伏 8 MWp；接网上限 16.03 MW（1.10 × 典型日峰值 14.57 MW）。
- 事件时段基线 9.4–9.8 MW，恢复通道约 6.4 MW 宽；不响应时接网上限只在谷段电池回充时触及（26 个测试日日峰值均值 15.82 MW）。
- 26 个测试日：DR 日之后的 26 个不重复 PAI 工作日 × 高温日 × Azure 推理日。16 天在某次事件中不响应负荷偏离基线超过 1 MW（其中 14 天偏高，范围 −1.45 至 +3.30 MW）。
- 不响应（NoDR）参照：26 日平均综合成本 255.4 千元/日（exp17）。
- 足额 = 每次事件削减 ≥ 98% 承诺；可靠容量 $C^{firm}_{0.95}$ = 足额天数占比 ≥ 95% 的最大统一承诺（单调口径）。exp12 为 0.5 MW 网格（附自助法置信区间），exp20 为二分法（分辨率 0.25 MW）。

## 2 典型日恢复机理（Fig. 3、4、5；S2，30 min 间隔，7 MW，测试日 r21）

| 策略 | 第一次事件削减 | 第二次事件削减 | 第一次事件末 C3 积压 | 间隔内电池回充 | 第二次事件开始时电池 |
|---|---|---|---|---|---|
| IR-O* | 7.00 MW | 6.84 MW（未足额） | 1.98×10³ GPU·h | +0.16 MWh | 5.91 MWh |
| JR-M | 8.18 MW | 4.64 MW（失败） | 2.72×10³ GPU·h | 第一次事件后仅剩 1.27 MWh | 2.94 MWh |
| JR-D | 8.18 MW | 8.02 MW | 3.00×10³ GPU·h | +0.73 MWh | 6.22 MWh |

- 3 h 间隔时三种策略都足额；间隔内恢复能量 JR-D 57% 用于回充，IR-O* 32%。

## 3 可靠容量（Fig. 6、Table 4）

| 场景 | IR-O* | IR-P | JR-M | JR-D | 预见价值 JR-D − JR-M |
|---|---|---|---|---|---|
| S1 | < 1 | < 1 | 6.5 [6.0, 7.0] | 7.5 [7.5, 8.0] | +1.0 [+0.5, +1.5] |
| S2 | < 1 | < 1 | 4.5 [4.5, 5.0] | 7.5 [7.5, 8.0] | +3.0 [+2.5, +3.0] |
| S3 | < 1 | < 1 | 4.5 [1.5, 5.0] | 6.5 [4.5, 7.0] | +2.0 [+2.0, +3.0] |

- 独立基准 1 MW 时只有 69%（S1）/ 73%（S2）/ 42–46%（S3）的天数足额，1–9 MW 内从未达到 95%；80% 有效规则下也一样。
- 失败原因：失败日不响应负荷高出基线最多 3.3 MW；独立恢复的 IT 侧只完成自己那份，偏差全压在储能上（S2、3 MW、偏差最大日：IR-O* 推迟 4.9×10³ GPU·h，只交付 1.26/2.35 MW；JR-D 推迟 9.5×10³ GPU·h，两次都足额）。
- JR-D 的 7.5 MW = 第二次事件单事件能力 7.98 MW 的 94%。

## 4 两事件可靠可行域（Fig. 7；S2，二分法，exp20 region + exp13）

| 第一次承诺 C1 (MW) | 2 | 4 | 6 | 7 | 8 |
|---|---|---|---|---|---|
| JR-D 可靠 C2 | 8.0 | 8.0 | 7.75 | 7.75 | 7.75 |
| JR-M 可靠 C2 | 5.5 | 5.0 | 4.25 | 4.0 | 3.75 |

- 完美信息物理能力（DR 日）：第二事件 8.1 MW（换算为足额承诺），与 C1 无关，且对 JR、JR-M、IR-O 都相同 → “物理能力区分不了控制器，可靠容量能”。
- JR-M 即使 C1 只有 2 MW 也受限：逐事件计划只为眼前事件准备储能（C1=2、C2=6：JR-M 第一次事件前电池 4.4–5.9 MWh，JR-D 11.4 MWh；第二次事件前 JR-M 4.1 MWh + 最多 2.4×10³ GPU·h 积压，JR-D 7.4–7.7 MWh、无积压）。

## 5 协调与预见的价值随间隔（Fig. 8）、τ×γ 与 L_c（Fig. 9）

| 间隔 τ | 15 min | 30 min | 1 h | 2 h | 3 h |
|---|---|---|---|---|---|
| JR-D | 7.50 | 7.75 | 7.75 | 8.00 | 7.75 |
| JR-M | 3.50 | 4.75 | 6.75 | 7.75 | 7.75 |
| 预见价值 | 4.0 | 3.0 | 1.0 | 0.25 | 0 |

- IR-O* 在所有间隔都 < 1 MW → 协调价值 ≥ 2.5–6.75 MW。
- τ×γ（7 MW）：JR-D 96–100%；JR-M τ ≤ 0.5 h 时 0–31%，≥ 1 h 时 88–100%。
- L_c 缩放 0.5/0.75/1/1.25/1.5（S1、7 MW）：JR-D 96/100/100/100/100%，JR-M 19/46/92/100/100%，IR-O* 85%、IR-P 12% 不变。

## 6 电池与接网替代（Fig. 10；S2，接网固定）

- 电池 0/6/12/18/24 MWh：JR-D 3.75/6.00/7.75/7.50/6.75；JR-M 3.75/4.50/4.75/5.25/4.75；IR-O* 全部 < 1。
- 预见价值的电池当量：JR-D 用 2.7 MWh 即达到 JR-M 用 12 MWh 的 4.75 MW → 节省 9.3 MWh ≈ 5.6 百万元（0.6 元/Wh）。12 MWh 以上 JR-D 下降是基线侵蚀（大电池在正常运行中削峰、压低五日基线）。
- 接网 γ = 1.00/1.05/1.10/1.20/1.30：JR-D 7.50/7.75/7.75/7.75/8.00；JR-M 4.50/4.75/4.75/5.00/5.00；IR-O* 全部 < 1。JR-M 多 4.4 MW 接网仍比 JR-D 少 2.5 MW；接网当量 ≥ 1.46 MW（下界，γ = 1.00 已是最小试验值）。短间隔下约束是电池回充速率（6 MW，30 min 内最多 3 MWh），不是接网。

## 7 分布鲁棒承诺（Fig. 11、Table 5；14 个历史日 → 26 个测试日，ρ = 0.95）

| 场景 | 策略 | 样本平均 C（测试足额） | ε_N | 鲁棒 C（测试足额） | 成本最优 C*（测试足额 / 收益千元/日） |
|---|---|---|---|---|---|
| S1 | IR-O*/IR-P | < 1 | 0.91/0.90 | < 1 | 不承诺 |
| S1 | JR-M | 7.5（77%） | 0.066 | 6.0（100%） | 6.0（100% / 35.8） |
| S1 | JR-D | 8.0（81%） | 0 | 8.0（81%） | 7.0（100% / 44.8） |
| S2 | IR-O*/IR-P | < 1 | 0.73/0.83 | < 1 | 不承诺 |
| S2 | JR-M | 5.0（92%） | 0.25 | < 1 | 不承诺 |
| S2 | JR-D | 7.5（100%） | 0.034 | 7.0（100%） | 7.0（100% / 43.1） |

- 鲁棒概率校准：S1 JR-M 7.5/7.0/6.5 MW 预测 0.74/0.91/0.95，实际 0.77/0.92/0.96；S2 JR-D 8 MW 预测 0.79，实际 0.81（样本平均 0.93）。
- 能力集中（JR-D）→ 鲁棒化几乎不降；能力分散（S2 JR-M，5.25–7.75 MW）→ 鲁棒化代价大。
- S1 JR-D 的 8.0 MW 测试日只有 81% 足额：测试日比历史日负荷高（第一次事件不响应负荷相对基线 +0.78 vs −0.16 MW），属系统漂移；成本最优 7 MW 留出余量，100% 足额。论文如实写明。
- 完美追索两阶段：8.18/7.98 MW，JR-D 85%，IR-O* 27%，IR-P 0%（exp16）。

## 8 综合能源（Fig. 5、12；S2，接网固定）

- 恢复通道（典型日不响应运行，两个恢复时段平均：30 min 间隔 4.8 MW、第二次事件后 2 h 5.3 MW）：燃气机组 3.0（14:00–22:00 满发）、吸收式制冷 0.5、蓄冷 0.2、电池正常削峰 1.2（DR 时用于事件）；纯电网 AIDC 平均只剩 −0.3 / +0.4 MW。
- JR-D 可靠容量（全系统 7.75）：去燃气机组 5.75（−2.0）；去蓄冷 7.50（−0.25）；去吸收式制冷 8.00（+0.25，基线抬高 0.5 MW 允许更深削减）；全去 4.75（−3.0，等于预见价值）。
- 资源消融：只有电池 < 1；只有算力 3.00；算力 + 电池（无蓄冷）7.50。

## 9 服务质量、经济性、稳健性（Fig. 13、14、S3、S4）

- 服务：无超期；7 MW 平均附加完成时间 JR-D 0.68/0.90 h（S1/S2），IR-O* 0.85/1.12 h，JR-M 1.35/1.26 h。
- 经济（7 MW，相对不响应，千元/日）：S1 JR-D 44.8、IR-O* 40.3、JR-M 37.3、IR-P 17.8；S2 43.1、38.5、19.1、29.8；逐日 JR-D 都最便宜。
- 事后最优分摊（exp19）：1 MW 时 69%（S1）/ 73%（S2），与日前整定相同；5 MW 92%/88%；7 MW 100%（但每天的最优分摊不同、无法事先选定）→ 单调口径下仍不可靠。
- 暂停/恢复开销 2%/5%：JR-D 7.75/7.50，JR-M 4.75/4.75，IR-O* < 1。
- 事件调用不确定（S3 第三事件 p = 0.6、提前 1 h、6 MW）：JR-D 与 JR-S 每天全部足额，成本距完美信息 0.9 千元以内，JR-S 只比 JR-D 省 0.3 千元/日；IR-O*/JR-M/IR-P 足额 81/69/27%。
- 反弹考核（exp8，S1、6 MW）：c_rb = 3 元/kW 时 JR-D 峰值反弹 6.5 → 0.17 MW 且两次都足额（延迟成本 +17.9、补贴 −4.4 千元）；IR-O* 反弹仍 6.4 MW，履约降到 91%。
