# 论文深度审稿意见

审稿对象：Recovery-aware coordinated scheduling of computing workloads and energy storage for deliverable consecutive demand response in AI data centers · 25 页 · 以 Applied Energy 为目标期刊

## 一、总体评价

初步审稿决定

# Major Revision（大修）

研究选题与理论框架具有较强潜力，但目前还不宜直接投稿。 最值得肯定的是，论文已经从普通的“算力与储能联合调度”，发展成了一个更加明确的问题：如何根据控制器实际能够兑现的连续响应能力，决定日前承诺，并通过跨事件联合恢复保证履约。

这篇论文已经明显超出了我们之前设计的摘要范围。

原摘要主要包含任务积压、储能 SOC、共享供电容量、日前—日内调度以及不确定性处理。现在的稿件不仅保留了这些内容，还增加了：

- 四项理论命题，包括后续响应能力界、联合恢复价值、共享通道边际价格，以及分布鲁棒容量求解。
- **Firm consecutive DR capacity（可靠可交付的连续响应容量）**这一核心评价指标。
- 基于 Wasserstein 分布鲁棒优化的日前承诺机制，以及考虑跨事件的日内 MPC。
- 26 个运行日、不同恢复策略、事件间隔、设备配置、储能容量、并网容量和运行经济性等多组对比实验。

这些内容形成了比较完整的“机理解释—模型建构—容量评估—协调控制—经济验证”研究链条。尤其是论文不再只比较运行成本，而是试图回答电网究竟可以从数据中心获得多少可靠的连续响应容量。

稿件摘要报告：在所设 16,000 GPU 数据中心案例中，联合恢复策略可在两个事件下实现 7.5 MW 的可靠响应容量、在三个事件下实现 6.5 MW；跨事件前瞻性最多贡献 4.0 MW 的可靠容量，并在指定比较条件下替代约 9.3 MWh 储能容量。这些都是具有论文辨识度的模型计算结果，但尚不能直接解释成真实数据中心已经验证的性能。

manuscript(2).pdf



我认为它已经有了值得继续冲击高水平期刊的研究问题。然而，从审稿角度，模型写得复杂、命题数量多、结果提升幅度大，并不能自动证明文章达到 Applied Energy 的录用标准。

决定这篇论文能走多远的，将是以下审查中几个更深层的问题。

## 二、最重要的六项审稿问题

### P0-1：95% 可靠响应容量的“认证”证据不足

涉及第 6、8、17–18、23 页；式（31）–（34）、（47）–（55），Table 6

这是我认为全篇最需要优先解决的问题。

论文将可靠响应容量定义为：

\[ C_{\rho}^{\mathrm{firm}} =\max\{C:\Pr(\text{所有事件均兑现})\geq\rho\} \]

这个定义合理，也有电网运行意义。

问题在于，用有限样本构造 Wasserstein 模糊集，不等于自动获得真实运行环境下的概率保证。

论文目前采用14个历史日构造分布，26个运行日进行样本外测试，并以95%作为可靠性目标。Table 6 给出一个非常关键的结果：

在 S1 场景中，JR-D 策略的历史容量没有变化，估计出的 Wasserstein 半径为0，分布鲁棒方法因此选择8.0 MW，但它在26个测试日上的实际兑现率只有81%。相反，成本最优层选择的7.0 MW兑现率达到100%。

这意味着：

1. 论文中的鲁棒容量认证，并没有在这一组数据上实现宣称的95%样本外可靠性。
2. 7.0 MW最终实现100%兑现，可能主要来自成本最优承诺选择的额外容量裕度，而不是分布鲁棒认证本身。
3. 历史日与测试日存在负荷分布偏移，当前半径选取方法没有充分捕捉这种变化。

论文附录也承认，为获得具有有限样本置信保证的 Wasserstein 半径，在14个样本下需要的半径过大，因此实际采用了预期估计误差半径。

这是允许采用的工程近似，但不能再把结果表述为具有严格样本外概率保证的认证容量。

manuscript(2).pdf



还有一个统计问题：即使26天全部兑现，若假设运行日相互独立，真实兑现概率的双侧95% Clopper–Pearson置信区间下限也只有约86.8%，不足以在95%置信水平下证明真实兑现概率至少为95%。如果26天存在相关性，证据还会更弱。

审稿要求： 必须区分“分布模糊集内的数学保证”“测试样本上的经验兑现率”和“真实未知分布下的统计保证”，并重新验证半径校准方法。否则，整篇论文最有分量的 firm capacity certification 主张会受到挑战。

### P0-2：共享恢复通道的理论定义与实际运行存在偏差

涉及第 4、6–7、10、17–18 页；式（1）、（35）–（43），Fig. 12

你在式（1）中定义恢复通道：

\[ H_k=\sum_{t=e_k+1}^{s_{k+1}-1} \max\{P^{cap}-P_t^{base},0\}\Delta t \]

这个公式直观、简洁，但其物理含义需要限定。

它把“并网容量减去结算基线”当成任务补算和储能回充的可用空间。然而，结算基线不是当天的实际反事实负荷。

论文自身也显示，在26个运行日中，实际不参与需求响应的负荷与基线有明显偏差，最大向上偏差达到3.3 MW。

因此：

\[ P^{cap}-P_t^{base} \]

一般不等于真实剩余供电能力：

\[ P^{cap}-P_t^{noDR} \]

更重要的是，式（1）没有直接体现恢复期间不可调负荷变化、光伏偏差及设备运行状态对实际可用空间的影响。

目前可以把 \(H_k\) 解释为基线参考下的名义恢复通道，但不能不加限定地称为实际可利用的统一恢复容量。

审稿要求： 区分名义恢复通道和状态相关的实际恢复通道；使用实际负荷轨迹验证二者误差，并说明理论界在什么假设下成立。这样才能让“共享恢复通道”从一个有吸引力的比喻，成为严格可用的数学概念。

### P0-3：部分理论命题的适用前提与仿真场景不一致

涉及第 6–7、11、17、21–22 页；Propositions 1–3 及 Appendix B

例如，命题1采用的假设 H1 包含：

> 不参与需求响应时，储能在事件间隔和后续响应期间保持闲置。

但是论文第5节又明确指出，未参与需求响应的基准运行中，BESS会在晚高峰放电削峰，进而降低正常运行的购电功率。

这两种运行情况并不一致。

因此，命题1得到的容量上界即便在假设条件下成立，也不能直接作为实际仿真系统的普遍物理上界。

命题2同样需要审慎表述。其恢复时间差公式来自单任务类别、恒定通道宽度和特定补偿顺序的简化模型，并不是多任务、多设备、时变新能源条件下的普遍解析解。

命题3使用固定结算有效性变量后的 LP 对偶条件分析共享容量的边际价格，在其连续变量处于内部解等条件下是有意义的；但不能由此直接推断所有整数调度情形均可用一个价格信号完全协调。

审稿要求： 对四项命题逐一列出假设、结论适用范围、与完整模型的差异以及数值验证结果。尤其需要修正理论结论与仿真场景之间不完全一致的部分。

### P0-4：计算任务的实际柔性可能被高估

涉及第 4、10、24 页；式（2）–（5）、Table A1

这是本文最值得警惕的工程真实性问题。

稿件将 16,000 张 H100 类 GPU 的计算任务划分为在线推理、不可延迟训练及三类可延迟任务，三类任务的允许延迟分别为0.5、1.5和3小时。

然而，附录参数表明确表明：

- 在线推理占25%、训练与批处理占40%，是模型假设。
- 训练与批处理任务中75%可延迟，是模型假设。
- 三类任务的延迟时限并非直接从公开轨迹测得。
- 0.26 kW空闲功率、0.79 kW动态功率等参数，是针对研究对象建立的功率模型设定。

我核对了两项原始公开数据源：阿里巴巴 PAI GPU轨迹确实来自生产集群，但其原始集群是2020年、约6,500张异构GPU；Azure 2024推理轨迹包含真实LLM请求记录。数据源真实存在，不意味着将其扩展为16,000张H100 GPU后的全部任务柔性参数都已经过实际验证。 

![img](https://www.google.com/s2/favicons?domain=https://www.usenix.org&sz=32)

USENIX

+2



尤其值得关注的是2026年9月公开的 [Beyond Scalar Flexibility: From Eligible AI Workloads to Dependable Load Relief](https://arxiv.org/abs/2609.05406?utm_source=chatgpt.com)。该研究基于155,410张GPU的轨迹，发现考虑实际调度器限制后，可额外延迟的工作负载柔性可能远低于简单资格筛选的估计值。它研究的系统和你的模型并不相同，不能据此否定7.5 MW的结果，但足以说明任务可延迟比例应是重点验证参数。

![img](https://www.google.com/s2/favicons?domain=https://arxiv.org&sz=32)

arXiv



审稿要求： 重新给出“轨迹字段—任务分类—功率映射—任务可延迟资格—完成时限”的可复现流程。至少增加任务可延迟比例、任务截止时间和GPU空闲功率的组合敏感性实验。

如果在合理的低柔性条件下，联合恢复优势仍然成立，这篇论文的说服力才会明显增强。

### P0-5：独立恢复对照组过弱，可能放大创新效果

涉及第 9、13–15、19 页；Section 4.3、Table 5、Fig. 6–9

论文安排的对照组设计总体是有思考的：

| 对照策略 | 论文中隔离的因素           |
| -------- | -------------------------- |
| IR-O*    | 日前优化比例的独立恢复     |
| IR-P     | 通过价格信号协调的独立恢复 |
| JR-M     | 联合恢复，但没有跨事件前瞻 |
| JR-D     | 联合恢复，并考虑后续事件   |

其中 JR-D 与 JR-M 的对比最有价值。两者都允许联合调度，核心差别是是否提前考虑未来响应。这是论文声称“跨事件前瞻性具有独立价值”的主要证据。

相比之下，IR-O* 和 IR-P 的设计有一定弱点。

IR-O*通过固定比例分配IT与储能的响应任务，IR-P通过日前单向价格信号协调，但二者都缺乏与JR-D同等充分的动态协调能力。

因此，IR方法即便在1 MW承诺下仍无法达到95%兑现率，也不能直接证明现实中所有独立调度方法都无法可靠履约。

特别是命题2中的独立策略被规定为先补完全部任务积压，再使用剩余通道给储能充电。它证明的是特定恢复顺序相对按任务期限联合分配的劣势，不等同于所有独立优化机制的理论劣势。

命题3使用共享容量的对偶价格说明存在协调价值，却只与一个不更新价格的单向方案比较；在凸优化条件下，经过迭代更新的价格协调机制可能得到更接近联合最优的结果。

审稿要求： 增加一个动态价格协调或双向反馈的分布式基准，以及一个具备同等预测信息、但分阶段执行恢复的基准。不要仅通过削弱对照组来获得很大的优势。

### P0-6：经济收益的解释需要与江苏政策严格对应

涉及第 5–6、18–20、24 页；式（19）–（27）、Table A1、Fig. 14–15

这部分我对照了江苏省2024年正式生效的《电力需求响应实施细则》。

论文对主要规则的引用总体是准确的：约定响应原则上每日不超过2次、累计不超过2小时；有效响应的80%门槛与120%计费上限，也有正式政策依据。

![img](https://www.google.com/s2/favicons?domain=https://www.js.gov.cn&sz=32)

江苏省人民政府

+1



但论文默认采用3元/kWh约定响应价格，这实际上是日前约定响应的最高限价，而不是所有参与者必然获得的实际出清价格。

政策明确规定价格通过市场竞价形成。由此，论文的43–45千元/日收益是在选定高补贴价格与模型成本参数下的仿真收益，不能直接解释为典型数据中心能够获得的实际收益。

此外，论文将任务延期的经济代价设为0.5 CNY/(GPU·h·h)，将逾期惩罚设为1000 CNY/(GPU·h·h)，均需要更充分的业务解释。

审稿人会问：如果任务延期代价提高、响应价格降低，7 MW还是经济最优承诺吗？

审稿要求： 进行响应出清价格与计算任务延期成本的双参数敏感性分析，并明确区分“运营日净收益”“成本节约”和“响应补偿收入”。

## 三、创新性审查：哪些是真正有价值的贡献？

我将论文的几个主要创新声明逐项评价。

| 创新声明                | 审稿评价                                       | 是否值得保留         |
| ----------------------- | ---------------------------------------------- | -------------------- |
| 跨事件异质恢复状态模型  | 对实际问题的建模具有价值                       | 核心贡献             |
| 共享恢复通道与容量界    | 有解释力，但需严格限定假设                     | 核心贡献             |
| 可靠连续响应容量指标    | 电网价值明确，具有良好应用意义                 | 核心贡献             |
| Wasserstein DRO容量认证 | 数学工具成熟，创新主要在应用与控制器耦合       | 保留但降低原创性表述 |
| 四项理论命题            | 有助于解释机制，但并非四项均具有同等理论新颖性 | 保留并加强证明       |
| 综合能源设备协同优化    | 模型较完整，但已有大量相关研究                 | 支撑性贡献           |

### 1. 我最认可的创新：将连续响应能力变成一个控制器相关的容量问题

这是整篇文章最值得发展的部分。

既有研究可以通过模型优化得到一个数据中心理论上能够削减的最大负荷，但这个最大值不一定能由真实运行控制器在不确定条件下持续实现。

本文尝试区分：

\[ \underbrace{C^{physical}}_{\text{理想物理可行能力}} \quad \text{与}\quad \underbrace{C^{firm}_{\rho}(\pi)}_{\text{策略 }\pi\text{ 下的可靠履约能力}} \]

这里的 \(\pi\) 是实际采用的控制策略。

这种区别比单纯研究“最优运行成本降低了多少”更有研究价值，因为它把控制策略、运行状态和可交付容量联系起来。

不过，需要明确的是，控制器相关的可靠性评估并非完全没有先例。例如，你引用的 Evans 等2022年论文已经研究聚合储能的恢复保证；2026年的研究也讨论了AI任务资格与可靠负荷削减之间的差别。你的潜在贡献在于将这类思想扩展到具有异质恢复时限和多能源耦合的数据中心，而不是首次提出“可靠柔性容量”概念。

![img](https://www.google.com/s2/favicons?domain=https://arxiv.org&sz=32)

arXiv



### 2. 第二个有价值的创新：区分“联合协调”和“跨事件前瞻”

Fig. 8 是全篇最值得保留的结果之一。

S1、S2、S3场景下的可靠容量比较

![Chart](data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAvAAAAGWCAYAAAAe47egAAAQAElEQVR4Aex9aaw12XXVWs+z3W23J2y3PFuyZXkUWFgWyERRkBCIREJECuInP5BFLBkwjhwUhERHwoDAko1iMTk/IgWUH8Qggh0sIaYkdJLutp0oeO5u2208D9147u+x1j7n1L11bt1veO9W1Xvv7vPtvdce6tapWufUvVXn3fe+k9NsyUAykAwkA8lAMpAMJAPJQDJwaRg4QbZkIBlIBs7EQL4oGUgGkoFkIBlIBtZgIG/g12A9+0wGkoFkIBlIBo6ZgTz3ZCAZOBcDww38d77zHfzKr/wK/s7f+Tv4W3/rb+Ff/st/iYcffnjvzu+77z684x3vwIc//OHJbZx33dt5gw996EO466678M1vftNhqH5Ogfe///14z3veg+9973uRs7Hv3Ac+8AGHqclAMpAMJAPJQDKQDCQDyUAyUBmIG/jvf//7+KVf+iV89rOfxVve8hb8zb/5N/HlL38Z/+Jf/Au4VrcdgfPf+ta3cPfdd+O73/3uqObYede9nYvPfOYz8ZWvfCX269j67W9/G5/+9KfxwAMP4Bvf+IZToY888ggefPBBPPvZz474ZsxDDz2Eptvbt5yxy+f2IsS8NFU4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgLWccknIcN1U4SMsZh6Qcx00VDtJyxiEpx3FThYO0nHFIynHcVOEgzg3BlhM38F/4whfwxS9+EX/pL/0lvPSlL8ULXvAC/NW/+lfx1a9+Fa5tbT9yn/KUp+BrX/ta3IBvF3xD7tX7pz/96UP6Oc95Dh7zmMfEPlvSDwk/+tGPIvQNezgyX/rSl+DV+ec+97mKUpKBZCAZuGgM5PEkA8lAMpAMJAPrMRA38I8++ihI4nGPe9xwJLfddhse+9jHwrUh2TleVX/+85+Pj3zkI6OK4+c973l4whOeMOTvuOMOPPWpT8X9998/5D7zmc/AN+kvfOELYyW+FT7/+c/jiU98Irz/lrsR3nnnnWi6vW3LGTNfOEoekgdfD01zPuR8aHPBmPMh54PnQdOcDzPMh0pq49hYUwGOm0aimpYz1lSA46aRqKbljDUV4LhpJKppOWNNBThuGolqWs5YUwGOm0aimpYz1lSA46aRqKbljDUV4LhpJKppOWNNBThuGolqWs5YUwGOm0aimpYz1lSA46aRqKbljDUV4LhpJKppOWNNBfRxJGXiBt434c961rPwX/7Lf4G/C688PvGJT8RN9L4Xeht/Veb1r399bOsVd+eMfu1rXvOa0ffa/UDgr8T4RwE/+MEPYoX9U5/6VKz4v+IVr4Bv7L0/78Pb+Ib/SU96ksPUZCAZSAaSgWQgGUgGkoFkIBmoDMQNvG+U/9pf+2vwV1d+/ud/Hr/8y78M/9LpT//0T8Nfk6nb7sAPf/hDePXc6O+ye4OG/iqO46Yk46s5/iVW36j7++/+Co1f7wcIx675F1h9HH5wePzjH99ennhYBnJvyUAykAwkA8lAMpAMJAOXlIG4gff30P/rf/2v8I38j//4j+OP/uiP4F9A9Q21v4t+vXPz99xf8pKX4J577sG1a9cCX/7yl+P222/feZlv1r3C7+/N+ybd2/vm3eqv7/h78P4FVtdf/OIX77w+E8lAMpAMJANrM5D9JwPJQDKQDKzNQNzA+y/G/MEf/EH8BZqf/MmfxC/+4i/iTW96U/xZyT/8wz+84TF628997nPxl2OMr3vd6yZf419kPTk5ib9G479487SnPS2+F++v1/j77l69//rXvw5v4+/GT+4kk8lAMpAMJAPJQDKQDCQDl4+BPOKDMXDiFfZ7770X/h66v3fuPfuXV//iX/yL+GN/7I/hd3/3d526rvqv1vim+4Mf/CB8M+4V+akX+IbdffiXVP2dd2/nr8n4r9P4Kzf+7rv/Go5X431DP7WPzCUDyUAykAwkA8lAMpAMJAPHzMCJv8bi77D7u+e+mW9kkIyVcP/CKW7Q/D35V7/61fCDwCtf+crRX5/ZfumTn/zk+Nvu/usz/prMy172MrRm36vvH//4x+FfqPWDQKslJgMHZCB3lQwkA8lAMpAMJAPJwKVm4MSr3/5LMh/72MfiBtw38dbf+73fw//9v/8Xf/JP/smbOsE3vOEN8PfWX/va1153e2/jvxPvX1r1d9/bxv6lVZL46Ec/Gr/s6uNqtcRkIBlIBpKBZGB9BvIIkoFkIBm4GAzEd+Df/OY348/+2T8L//WZt771rbD+2q/9Gv78n//z8M39zRyqv0bzzne+E9s35VOva3Wvsvvvwrdt7PvPTPoXal/0ohe1dGIykAwkA8lAMpAMJAPJQDJwuRk48NHHDby/v+6b9Xe/+9246667Qu3/uT/35+I/eJrq841vfCPe9a534RnPeMZUOfKue7vtDV71qlfhve99L97+9rfD339vNa+4v+1tb8P73vc+eDW/5ROTgWQgGUgGkoFkIBlIBpKBZGDDQNzAt9A38nfccQfukNpv+cRkIBm4EgzkSSQDyUAykAwkA8nAFWBgdAN/Bc4nTyEZSAaSgWQgGUgGDs5A7jAZSAYuEgN5A3+RRiOPJRlIBpKBZCAZSAaSgWQgGbgBA5fqBv4G55LlZCAZSAaSgWQgGUgGkoFk4MozkDfwV36I8wSTgWQAQJKQDCQDyUAykAxcGQbyBv7KDGWeSDKQDCQDyUAykAwcnoHcYzJw8RjIG/iLNyZ5RMlAMpAMJAPJQDKQDCQDycBeBvIGfi81F6uQR5MMJAPJQDKQDCQDyUAykAyYgbyBNwupyUAykAxcXQbyzJKBZCAZSAauGAN5A3/FBvTYTufeB+7Dv/7vv4yf/ZW34U/94o+lzsCBuTXH5vrY5lee760z4HniOWPNa/Lw70nm1dej9dZHJ1+RDNwqA7n9RWUgb+Av6sjkcd2QAX+A+cPs3/yPX4ZvGm74gtzgTAyYW3Nsrs35mXaSL7ryDHieeI5Y7Vuv/EmvcILm1dejNa/HFQYgu0wGLggDeQN/QQYiD2M/A1MV3yT4A2yqlrn5GDDn5n6+HnLPl5EB30h6Xvjm8jIe/2U9Zl+P/ilH8n5ZRzCPOxk4OwN5A3927vKVKzHgm4V7778vej89PQ1Eg4xn58M3C75ZKx2lPXYGfD36RtI8XMDr0YeFq/7+kNdjGea0ycAxMZA38Mc02lfgXIebBZaTIZuTsRkgl+HDN/FW95l63Ay0m3ezQC4z/9C6yf5Me2jexAcNaZKBAzJwsXeVN/AXe3zy6DoGhpuFuuLeVtYSK1EL8pI3DJXzIwY/UMfpLzjvsj8xMMG3H6itqqYkA8nAETCQN/BHMMhX8hTrClxbibuqeNHPK28YruTVddMnde+D5atsF32eHsvx3fNAHY+bHsHcMBlIBi4rA3kDf1lH7giPu632sX4aJzJmAVfiIzpPc9QM+AFurfmX/TLmHreu/+GBKipImwwkA1eYgbyBv8KDe2VPjQBpk0iuyAOAXPETCUcqvnmPU/cUXHMeZv/D+2GMR5pkIBk4CgbmvYE/CgrzJBdnwN//tKrj+KsX9q0ZY2k+RHnKsTPga88qHpaef9mfiJcMvwOkMUhJBpKB42Agb+CPY5yv1llqxQ1WnRUpR5KxyJCQIkOyFB/qcjbJHV8SBhacb6Q6kyw1v0l1Jrks/V2SGZOHmQwkAwdgIG/gD0Bi7mJhBrTi1FbeEk0GhpX3RflYeNizuwvKgKeg//+FxHWuwy3eL+gMWeOwss9k4MozkDfwV36Ir+AJakWMtIEWxipmbDKW5QPZkgEx4Eswrz/o4pOYDLkr8YFsyUAycDQM5A38XEOd+52Pga0Vp1N/+TPjzcrfknzMN8K558vEQF5/61x/5r273i/TtMljTQaSgfMxkDfw5+MvX70GA17kaitcidCyH0iTIndJRLa5GLhU+/XUW3LeZX97r/dLNW/yYJOBZOBcDOQN/LnoyxevwYC/522NxadTrcFXzbh8F97cWGfnY43Bzz4vHAOea9bZ55tXnOu1nv2ZjN3r/cJNjjygNRjIPo+EgbyBP5KBvkqnSRL+JyORl3HwICNZkI+rNKnyXM7MAKk5p5lXRH7GooKQkRCkFFwkRrZkIBk4GgbyBv5ohnrBE527q1h8CqNFv0SRIFmBh7nHOfd/ORiIqRdmnXkYXYc5+v4vx4TJo0wGkoFDMJA38IdgMfexLAOxmBVG61qJIkGyAg/Ljnr2dlEZiKkX5iDzUDuR5P5EguTWeLioUySPKxlIBg7PQN7AH57T3OMSDOhzLbpJDBr0Sb8Oll7THjsDeR2WGbA2D+Uo0iYDx8rAUZ133sAf1XBf/pOl7lRTLw4Dl39G5Rmcl4GLMxuP+0jOO475+mQgGbhcDOQN/OUar6M/2lOcigNbIxQV31aFiFu2xa5ZWzxrXUdwTPs3p6nHzYCvLatZKGib12fjo7Cx4WPO9wf3mZoMJAPHwUDewB/HOF+Zs/QaG+oqvEDiTFGo2UPNCiTOFIWaPdSsQOJMUajZQ80KJM4UhZo91KxA4kxRqNlDzQokzhSFmj3UrEDiTFGo2UPNCiTOFIWaPdSsQOJMUajZQ80KJM4UhZo91KxA4kxRqNlDzQokzhSFmj3UrADZkgHPCauZKGhLeH5QpinU7KPmBBJnikLNHmpWIHGmKNTsoWYFEmeKQs0ealYgcaYo1OyhZgUSZ4pCzR5qViBxpijU7KFmBRJnikLNHmpWIHGmKNTsoWYFEmeKAoA91KxA4kxRqNlDzQokzhRFtmQgGTgqBvIG/qiG+/KfbFvNCmx/E1qr3hEbnTNa7VvtN92O7Vtbzbgd27c633Q7tm9tNeN2bN/qfNPt2L611YzbsX2r8023Y/vWVjNux/atzjfdju1bW824Hdu3Ot90O5Z/+WdUnsF5GRiuPc8RWVyikAAAEABJREFUzYkhtm91vul2bN/aasbt2L7V+abbsX1rqxm3Y/tW55tux/atrWbcju1bnW+6Hdu3tppxO7Zvdb7pdmzf2mrG7di+1fmm27F9a62ddxzz9clAMnC5GOhu4C/XwefRHh8DZa1py9a/sTxkMh6typEDMyV/4Pj4ZmCecc/AaIYdeH6Ro72DzHjEwBYf/bhknAwkA1ebgbyBv9rje+XObljdq6tOGa/LwGiCZXCUDKw7A7P3xsBRTr486WTgiBnIG/gjHvzLeOqj1SdktDYDl3EO5TEfloG152D2Xxg47Kguv7fsMRlIBm6NgbyBvzW+cuuVGWirTaftu5+J5WcRK/Gw8nTI7i8AA3FNrjT/8n0g2Id5uABTIQ8hGUgGFmQgb+AHstO5DAxQB0mvvNfvfsqVKFNjwShWIMk6KQ7MBGELkvA/GYm8GgtGsQLJderIduwMaHaADCsEwquxAokyNRaMYgWSrJPiwEzw7PwhWzKQDBwVA3kDf1TDfflP1n9NOdac6oqflp8lytRYMIoVSLLuFTqxoJW6+leoRZRjkSORV2PBKFYguU798k+pw5zBEe9Fs0PzKqzwwPNLF3zsWROzYO6/8BDWZAzX5xFPwTz1ZOAoGcgb+KMc9st70vQqlXVYsaqZjM0KyGX5uLwzKY/8UAzEjFt43pHR6+Lznby4/R5qPHM/yzOQPSYDZ2Egb+DPwlq+JhlIBpKBZCAZSAaSgWQgGViJgbyBX4n4i9XtJToaIlbdkAjSJKzHB9Q9sh09A6QmgiURviZIkyF3aXTnyJYMJAPHwkDewB/LSF+V8/R3Yk9tAH+vG3YzFhmShXkw91dlWuV5nJ2B04XnXV73ftObuN7zgjz7JM5XJgOXkIG8gb+Eg3bUh+zFLa1skQRJwCKUgHSglJBkF5c8WJAkSCqQCCVdzC4u24EFSYKkAolQ0sXs4rIdWJAkSCqQCCVdzC4u24EFSYKkAolQ0sXs4rIdWJAkSCqQCCVdzC4u24EFSTvIlgyApBRSykgiZheXPFiQJEgqkAglXcwuLtuBBUmCpAKJUNLF7OKyHViQJEgqkAglXcwuLtuBBUmCpAKJUNLF7OKyHViQJEgqkAglXcwuLtuBBUmCpAKJUALqH7IlA5eMgTzcszOQN/Bn5y5fuQYDXnzSip9X4axedDIqNVqRLzlvXFaqsl542PB12vF163Xva40pkH1eLAbKtXbr88ev8xwy5vV5AP5M5sWaGnk0yUAyMCMDeQM/I7m563kYIAkvNpFCAKTQYgRuMc7tSZNXeQBumj/oZch29AyQmggWo9ggHQCkECgol5QBMjYPooKUAQ7HB8r+kC0ZSAaOgoG8gT+KYb5aJ+kVOy82BerUAr3Y7mW8jEcr66Jjtthj4P2nHjcDR339aegvzPnnBanRSEkGjoeBvIE/nrG+MmdKaqXJYtRZkQ4AUggUlEvKABmbB1FBygAH4wNld8h23AyQmggWo6ggHQCkECgol5QBMjYPooKUAQ7HB8r+kC0ZSAYuBQPnPci8gT8vg/n6xRm4MCteR77inwt+i0/9C9lhXo/+8V/9DrtGaDU+8oIU+ynJwPEwkDfwxzPWV+dM60ITWZ16ZkNY02R1sh4MDHRUWsjqRBW41TrGL0e242bgVucPOZ5AQ1jTZHUqrUNY02R1sh4MjNmIVJpkIBm4wgzkDfwNBvd3/uALePev3o2f+bu/jhf/1D9PnYEDc2uOzfUNhqOUteBlJ1a67FStC+JaCiuJrFeiCh04ND+54FeJTQgGDj2/8vq9xes3RmFBk11dCgbufeA+/OyvvC30T/3ijyH1sByY23/9338Z1qUnRN7AX4dx31TGzeW//V3c9M3ldfaXpWkGzO27xXFwrYel6a02WbKsNZGJZoVch4dcgTf7qeQ684/Mfj37yMpDXpCmI7UysH3jbt9aSwkHZMC8/pv/8cuw+uFoyRv5y3wDf8Ah2N1V3EzqpnJi2bJuXFdHdpedsh4MnI2f9tAUu5gy5bMKZHHIRNNErsOD+049XgYIxsmTiSaCXJcHH0NqMuCbSK8M33P/vYWMvR/HrVA3q2H76erwU7Ca373daYV8vRkwP76RN/+O59a8gZ9g2DeRXhWOUn1DRv2gQsYorXxQzcGHufcDVOlnv61HsHeDrO+lJgpz8xOdXFiTBzY3A3PPr9z/3COY+7+sDPgm0sdO1qukQUVUJJvjrYEWoqVbYohR2hA3p6ZreOyvN/9emS+szGfzBr7j1jfv/jrH8EXq9iiaWJmqT9wz8+GbeGvtdBLakUwWlcy6SLiOzM3PdbrO0hEwMPf8yv0fwSS6qKd4gY8rVn/bxZFYRmoFHvwTkNL5fDZv4Dtuy827k92jZHukTDQ50rn5QfzisDrakU3PxSsWGpniFZsxxQjUKLVwptj7Tj1eBlhPnTPNL+b+gwHeJL+xcZqjZMCrvl79rVMFiSiNBZbmY+6b+LyBr+O6Df6pkcfb6PwUrlyPeTh1XO14r8Lx+Vx2VuH1JC1xST8DkFckfmByqkyVrIuBER/BUxhTpKop24rDDXNr9dhTmmNmQLPGk0nzRl6RoGOR+df6Cwyj44juhVtxuGGUv8L1cmppj5SBex64bzhzxl0CZAk3ykuEWCDcKG8JdB9zad7AbzHrr8+UkEDcHVNAAARJAARJANKKpHzF5BjRxWTWzRtZeLg5frDb/PLtbIt7bNv0+RZnvTDQ+OixVIE+32Jku7wMzHDkbV40bF20uMesFwZ6Xlpcqrjh9de2b4hsyQBAakJYEkWGZCUe/BMRzNjyBn6SXK/USL1W418rTtQK2xp8AL/zsS+MR8iHsZ3JeJsNjdM49NQdZQ7N12jnGRw9A4eeX7m/8ZS6ER/jrTM6MgbuffA+UP/a+378FRnNmbiNERctPldd+8vXi0xJ43Mfv9oEc97E5w28Gd5RAn5iQyJW5QG7TUMySmY8ogNL8zHuPaNjZ2Dp+Zf9HfuMy/PvGfA1YVWelGORKgQpRwKrEqQci1QhSDkSWJUg5VikCkHKkcCqBCnHIlUIUo4EViVIORapQpByJLAqQcqxSBWClCOBVQlSjkWqEKQcCaxKkHIsUoUg5UhgVYKUY5EqBClHAqsSpByLVCFIORJYlSDlWKQKQcqRwKoEKcciVQhSjgRWJ2bWvIGfJPgU8WSlx8xAPV4FtrjHrI/5Ohg/E4NzipL0KoA9cW9QlwG7WDeskPVC04aHSkyFTb5tVwsVdup1s4RjZaBOjAo78yOvzzIxluKn9Jb2mBnQXIv7lcRyX7IiD3NPw7yBn2SY8IMUUFGBBGhxjypKgD7fYhUlQIt7VFEC9PkWqygBWtyjihKgz7dYRQnQ4h5VlAB9vsUqSoAW96iiBOjzLVZRArS4RxUlQJ/HRGPNDVidCtpF2WCIq1Mh64WeDQ+VmAqbfNuuFirs1OtmCcfKQJ0YFXbmR7mwsZtHaYvXS7eb46kHXmGTb9vVQoULX6+HnXDEDGiukjbQdK2YsclYnA/M3PIGfpJgP7K5kFhW1NbiwWPQqQ4lMolBQxkfuWvxoa5TkoHV5+Fa8/+i9ZtTMRnQnBxW4H1hZrxZiT8vH7f4+rknY97ATzJcnlqh5zVL4lp8YLfpUCKZGDSU+Sl3LT7UdUoysPo8XGv+X7R+cyomA5qTpA10WVbM2GQszgdmbnkDP0Xwqb8Dr0KinlxX5EFdTwnLZVgtAgkEQo3VMyqMiHIoTyBbvGJxmWK4+bgphzpygWzxisXiMbIdNQOedxQD1MwTyBavWGQcDBQeoGZeWFEQ1UPG3mfq8TLg1XdrWSz2vcyWKumaVa5kq+b7HWeMUrmSrJurQc2IuHEsV3J9fuaehaMb+D/8wz/EXXfdhb/xN/4G/vbf/tv49V//dXz/+9+fPIb77rsP73jHO/DhD394su68697OG3zoQx+KfX/zm990GGoS3v/+9+M973kPvve970XOxr5zH/jABxwur3o39QOr3lmRKPrX4kNd90IQFnhg7FbM2GSImiX5QLajZ0DTDqEyliXnX/YH0iRoFjaUu1+ycgwMEOWfQFL8sJojgTUrkGxlsj7iQ4HkfPzMPd+GG/j//b//N37pl34Jz3rWs+Lm/ad+6qfw+7//+/g//+f/TB6Db+y/9a1v4e6778Z3v/vd0TaOnXfd27n4zGc+E1/5ylfw5S9/2WHot7/9bXz605/GAw88gG984xuRs3nkkUfw4IMP4tnPfrbDxXVryNT3dsSMx1N6Zj60+x3xF/qUFOjxF/EjgsF3XoGk1DKelR/Rm3LkDIyuNXGh1anNtZfxrNdfcC8jGTgX5SlHzkC5TYlPahmQSoSEyXhJPmaeinED///+3/+DV8jf8IY34K//9b+Ol770pXjzm9+Mv//3/z5e97rX7T2EpzzlKfja174WN+DbG/mG/OGHH8bTn/70If2c5zwHj3nMY/DVr351yPlm/kc/+lHEvmEPR+ZLX/qS3vdO8dznPlfRsuKxheZ504zF/4p8qPdOdDCSNj7wAGUMDBzIkSwSI9vRMzCaa2Ijr0dsrj0AS/OBbMkAQP0rQrixBLKEjGQLgXEcpTAlDxSMVJhxDIzj2CRMyQMFIxVmHAPjODYJU/JAwUiFGcfAOI5NwpQ8UDBSYcYxMI5jkzAlDxSMVJhxDIzj2CQM5m5xA//JT34SXi3/sR/7MZDquPbqG+7qToJX1Z///OfjIx/5yKju+HnPex6e8IQnDPk77rgDT33qU3H//fcPuc985jNxk/7CF74wVuJb4fOf/zye+MQnwvtvuaXQC0hezdigljcs0nFeR6ScvwY0nc964cUklYXyEjdeGl6/rq1Gcho78f7a6xKDEk9YU7EkjkZm9iA7uIgMaM6tNv/U9+b910G+L1zEKZLHtDwD/pz0tRGoCzRQnw2TmPXCwAz8zD3ycQPv1e/bb789bpj99Zevf/3r8Kr8jTr3tq9//evxiU98Al5x9/ZGx695zWtG32u/7bbb4isxDz30EH7wgx/ECvunPvWpWO1/xSteAd/Ye3/eh7fxDf+TnvQkh4sq3ZtMPMcYEQabWBs4JYWUxSDrlRcBCGz4cLAdA3BKGlgMNtsDUK3F6BqjCFnaJIqBIivwgWzJgBiIqRdGUzFRJEjW4UGjkTLJwHElGTMw7doMzD3r4gbeX4M5OTnBv/t3/w4/93M/F79s+va3vx3/6l/9K7SvuEwdyA9/+EN49dzo77J7m4b+Go7jpiTxghe8AP4lVt+o+/vv/gqNX+9VfMeu+RdY/RWaO++8E49//OPby2+Ivulvur1xyxlvJq91HC3jaEs7UknEejgrqJIe18I3Zl2EiIS5+NHeQzx+jzzysHx3JqjkXzu9htNrWlcQOhUD400UO+/6VP5Udef1yvISxd6+5UsS8Oun8t7Oede9H9hs9et6STmp6lXcv4bBY+KxsSocxHHTISmn5YwKB3HcdEUr8MEAABAASURBVEjKaTmjwkEcNx2SclrOqHAQx02HpJyWMyocxHHTISmn5YwKB3HcdEjKaTmjwkEcNx2SclrOqHAQx02HpJyWMyocxHHTISmn5YwKB3HcdEjKaTmjwkEcP/TFh0qsKa4ZXqSb53l9XQtewognvy/4fcM4x/uDByTGRgtl9pu2nLHljI6bOm7acsaWMzpu6rhpyxlbzui4qeOmLWdsOaPjpo6btpyx5YyOmzpu2nLGljM6buq4acsZW87ouKnjpi1nbDmj46aOm7acseWMjps6btpyxpYzOm7quGnLeQHVubju5BibKtSUa5EmoxKbKGPRcXB+vE+PicfHflPHTVvO2HJGx037uOXjBt431N7Aq+T/+B//Y/zTf/pP8bM/+7P42Mc+ht/6rd9q206iv+f+kpe8BPfccw+uXbsW+PKXvxxe0e9f4Jv173znO/G9ed+ke3vfvFsf97jHxS+u+hdY/UDx4he/uH/5IrGeM6CH10Fb3GPbps+3uK+3fMOsA+ag8dGja6HoGxF5vyDcMMpVdFEusi5OLCJD0vhwBlsxHRBA5UtOSIsJjuIIlIK3R7ZjZuD2224vp9/mgxEyEnh+CAnCghpHoFSLCUYKWS88YMwHuzg2IoDKF0H5AGrsmwVkO1oG2n0XweCAwqZONN+YMbbYIdy4lTlE7H08HAuP9g6vcQPvXzD1TfRP/uRPDt9bf9nLXgZ/j/2P/uiPbtjrm970Jnzuc5+LG3Djvl98dT9e6fdfo/nsZz+Lpz3tafG9eD84+PvuXr3313e8za3+AqtX7JtuH3DLGW8mP6wk29FD6amwqR7PYL9H56x9vsWuWVvco2vWPt9i16wt7tE1a59vsWvWFvfomrXPt9g1a4t7dM3a51vsmrXFPbpm7fOO25h5/G7TDcOpk3VM7Op6s5TNPF5Oqu6EL8YoKm77d0wXrbk9zIcmtSTIiPim+QHgMfHYWBUO4rjpkJTTckaFgzhuOiTltJxR4SCOmw5JOS1nVDiI46ZDUk7LGRUO4rjpkJTTckaFgzhuOiTltJxR4SCOmw5JOS1nVNgEjpsOSTktZ1Q4iOOmQ1JOyxkVDuK46ZCU03JGhYM4bjcLmjySM8wfvcTz76bnW26vdzeRoPczDwQbeYrb+5vHxGNj9TZNHTdtOWPLGR03ddy05YwtZ3Tc1HHTljO2nNFxU8dNW87YckbHTR03bTljyxkdN3XctOWMLWd03NRx05YztpzRcVPHTVvO2HJGx00dN205Y8sZHTd13LTljC1ndNzUsbXFng/+rEwMFuL9KTxfK76KFkKPx53PuzPev+039Vg1bTljyxkdN+3jlo8b+Ntuuy2+r+6vwrSCf4nUv3T66KOPttRe9FdjfNP9wQ9+UB/ot8Er8lMb+4bd3233L6n6O+/ezl+T8S/L+is3/inAF7/4RXg13jf0U/uYO0d3IMP65mgkw6KkuIMkVeJOXkkJQUrBrAcFYcTGBkmOYgUSBl/oGlWBNJDFKzaCqGTMwgMLE8VGUPJhDxAjWzJgBhgzSkZCJViQKBg2gvBKNmORIREPYYUhMueIkS0ZEAMkYxbJgJCfsaggZCQEKQXnjzFvixt4/xKpv0bjFfDWnX8U5++o+4a75fah/5zkq1/9atx777145StfOazi99s/+clPjl9k9V+f8ddkvMqP2ux79f3jH/94/C16P1TU0qKg9Y36dUV5IWH8zJb5oCLMYnz0g++naOcC41BklMhYPITILMWH+klJBsxAXn+67kJkRMhafKjrlGRgWHHWB7VEs7GuOCuQZNx+MiEyJDPyMfNcjBt4r6D7xvs//+f/HP/Zkr+b/tu//dvxl2Xe+MY33tQh+G/I+3vrr33ta6+7vbfx34n3L636azttY/+IgCQ++tGPxi+7elW+1ZZEPZOhPJjJCwmjVKJIkNw6D3qR5GyvQ9eoPRUhBgTkbsXhhil5oGCkwoxjYBzHJmFKHigYqTDjGBjHsUmYkgcKRirMOAbGcWwSpuSBgpEKM46BcRybhCl5oGCkwoxjYBzHJmFKHigYqTAlRrZkoDBAzYgixA4CSk3kIyUDZF0MFBEfIWGUEgIF5VJeETopVwgULC6yJQMkY06QicHASjzMPRPjBt43y3/lr/yV+D76L/zCL+Atb3kLfuM3fgPOeWX8Zg7CDwHvfOc7sX1TPvW6Vvf/+Oqv6LRt7Pt/XvVfvXnRi17U0ouj1082T2d6MvPz2fD0mnEwsBgf08NPp2Uk0LvUoC3usW3T51ucdcAcND56dM26k0e2o2fAk6KqYXKeuCCV4Az1eM3U69r+XLO2uEfXrH2+xa5ZW9yja9Y+32LXrC3u0TVrn2+xa9YW9+iatc+32DVrxMh29AzoJqbdwwT689ra7mXsWzMuP6kwF9YZ+Jh7LsYNvDvx12De+ta34p/9s3+Gf/gP/yH+yT/5J/CqumtT6pX5d73rXXjGM54xVY68695ue4NXvepVeO973wv/mUp//73V/BDxtre9De973/uu22/bfi4kCX+f/4Qn4MkJTqhY/iZWLvJZZ/AwHz8Q95hshP8hrL2iLe6xVAnU7XvknnzbLuuFgcbHBpEtGahXD8UEw0dYAhVZscU9Zr0w0PPS4lIlsIdHbuWR7egZIImTEyl9jyI8qbgVnxxNfd3zx8ztpN+///Mk/2nIxz72sX3pSOJ4fPWzGPR4JvRpnwr7fIuzLqLm4Ud7NbtT6hFxvqCtxkMJewK9cjt2djsuR7zZLutmYMPHzfPj16QeOwOePXl9eRaYiV10dhl+3HfqcTMQs03TzagPQt3GRCC3olebww2TdfEhciQbPkpqE6so2cQ3XZ95Ku7cwM/c3yXYPQE9wRJMXJsHjwGmG2utoC1jQ47yUEQgrLF4UKNyAlkKWBF78Ox1v7LslXCjethFZ+m0qlPIPXnU/Hp1ZEsGYhYyeKB8O2N0RKdVnULuyaPms24GoDaNzlLVlGQAcc2QrKjYvtUZZkwSpBRSzswH5m15A7/Dr55b9XglG0+miWJgJT68DrwzPEroiHJsVhqT+E6l1yLUv4Yi5dgZiEUpXZGaD7J5XR6Wh1vm89inY56/PzV1JXoehioObLmM4zNs4GRmPmaekHkDP0Ew/WSm/AahjNWZKXTOmnUC4orSbbRv7fMtds3a4oLOYKK5SoYFmRgMrMDDxNBk6tgYIED/W2H+Zb9ioOMd2Y6eAc2K4IBkohgg1+VBhzCbXP8GfrZuL/qO9bQah9hQT2mjuOUbZl0LcWKo8dHj2fnRTnfEe7d6r/E07RVhacZixSsL4kKeeJOdNVYXKcfNgC58zbKYcXn9iYlZr7cb7/+4J2OevRnQLDHET2/s+DMyUe9OujbX4MF9zqV5Az/JLLWm5EJDdHHLN8w64cY9PGFPvm2/v46J5ldZob2S9opmLB4W5QPXbVk8AgYIX4Wh4S06/whSiqLZP5EtGaCuhxBdG2aDJDIWBeYBALksH5ix5Q38BLl+gtXCUqwqFdTTm7bbzTvTasYW9+iatc+32DVri3t0zdrnW+yatcU9umbt8y12zdriHl2z9vkWu2ZtcY+uWft8i12ztrigM6J9R1z1qkKiGNCqgmystiyNOwOTieNjQG+QS8+77E8M7Lnur9AEzFM5IwOaHfHR6c9I7yLQ16nmTMaixjwsyIc5n0vzBn6CWT2fIRWrc4A9jToyMiwECE9OQWRsBhbgA9mSAcKzDSQR/5gxzcRKfCDb0TPAygBZvAogMzY1lYbF+HCfc2newO9h9rTm9aCmlXg9tW3Fdp1vaN/a4h5ds/b5FrtmbXGPrln7fItds7a4R9esfb7Frllb3KNr1j7fYtesLe7RNWufb7Fr1hZvo/1evcIQqwoamfIwrYwcWa1Ee6zkKQ5PO1akfFhhZIUq5OvFw4aPYEi0FJRzQ376kcn46BjQNGnzpeBmPoWXdV9Fus6CHWGwIhQxrgiioverguerH938yxPeYUBTKnLlM1LzqSYyLkToUluUn+hsJpM38B2xhP7pEe1EShLGpmSJyTFmfcwHOY7PzI/GAhNNIwSSqjBQdhIBVbSdLMiwI8y6OJngRdng6cb8INseBo4mTYD+NzGPojKRb9tnXUwcmB9kO3oGTngCkjg5SSRX5gHEnO1kzp1fxn3HKogO3E+rfl5LNCN+il8HNRQpyUAykAwkA8nAsTBwrvP0PYt3kOg7uHLvsiYf7nsuzRv4jlnqiYnKkZQHkIkEVuMBfdPBkNTxQEoZScbiovAAU7IkH8h27AyQhERKwKJAAtKBUkJJxkHCfHxAdCNbMpAMHA0DeQPfDbXXmf3cNuCpPT3F+fuK2tZPtVe+7vO8IOerQxmLyI8xqKjDjO+TapgCM9ZcFRmSZfgYj05GR8hAXo/6jLgA70d+7zvC6ZennAwcLQN5A98NPbWMQeXYUKsmzDjYCB4W5kPUj0Tdg+SWYst3PmPSPDSdlw9kO3oGyDbXjABpbIq8PhfiA0S2ZGBgoJ8OGQ/UhLM0H9HpgU3ewHeEai1FCxmyWsKUjVXMRDGwEh/d8Gg82gpzPaa68lVWAZ3L+oaL+fnoxyfj42NgyfmmtyG9B3heN83rvfGvD67jm3x5xtMM+HPRFaHBcyPcMMoIJbp45FsUSC5C7KOJ47gSx1POZjabN/AdtdQyRqhXTewnmgWQwcri2A1PhKSPBXEsUCMpi1HsDGk7zkONJFhRANIRRugMaTvOQ40kWFEA0hFG6AxpO85DjSRYUQDSEUboDGk7zkONJFhRANIRRugMaTvOQ40kWFEA0hFG6AxpO85DjSRYUZBy5AyQng0AuUF7pO04DzWSYEUBSEcYoTOk7TgPNZJgRQFIRxihM6TtOA81kmBFAUhHGKEzpO04DzWSYEUBSEcYoTOk7TgPNZJgRQFIRxihM6TtOA81kmBFAUhH8irISzl2BtpcSCwzYS0eSu+z2byB76jVuo4eVmW11CNbVnucydgsLM5HNzwRxoqTPKMgjqlHP72fqa4d+XX5ei2CaM6Ljhvy621Sj5cBXy8++23M6+fmr59t3hqPZ+FPb9B+eWoysGHAE8lRj85Z+3yLXbO2uEfXrH2+xa5ZW9yja9Y+32LXrC3u0TVrn2+xa9YW9+iatc+32DVri3t0zdrnW+zaApo38B3JRP2nVY3wEgsjK/HQDY+OBSA9Monk+jwg29EzQK4/D6lRIAmujGv2Hyev809JBgYGPCEd9Oictc+32DVri3t0zdrnW+yatcU9umbt8y12zdriHl2z9vkWu2ZtcY+uWft8i12ztrhH16x9vsWuLaB5A9+RPKy6a/XRKyOpYmQtLiaWlPyAG2OicUvU2KzMg7pPOXIG8jpc/zr0++LE2+WRz8wjPn19ZvvsfW3GvHCsSTKKtcEoznr5abN4kCN26k/RWiwc8aUtRvFUPcjXhjcnt7xV3sB3lJGM/8Hs5KQgK2a8PB/k9OOqIbTHAAAQAElEQVRsy7IuORGlMeMggmEhNopX7Hwxsh01A3PPr9x/mV7UFW2PNlJ2sVIpyQBIzYyTk8D431h1D0PHwlGs7UZx1jHi4wD8kJx1Rp7MuvfLuPP6FFUeWB2Up7CMxYOfJk2JyJAocqC8AsnB433TR71Gqax7qf+IjKVSbMa3zI9G0FTeKn9+TerxMnCr8yW3L3Pl0Ndn2Wvao2fAF5jVRJQPZn8YOiromtWZrG84CT5kzI1VbqzE27dGLGPfKvfGdW80n+YNfM+tHphI6ukVkIVcqTxmTOgfxYNIkThCoIwE9D8ero49jerHJZIGRRUzXoWP6DTN0TJAXYE+eZIGRRUzXpQPER/9rWWy3wvCgC8/qw/H16B9a8Qy9q1ykXXAXFihZmyqEOfmxzuZT/MGvudWT1b+XlM8mMpI9JCltZLML85DXRAejRCpq8tiVIV0AF1nQqCgXFIGyNg8iApSBjg4H8iWDGhqkTJighRajBkf/HojTS7KfoGCTjmPbMmAGNC9ij6sY2XZ9zL+HO0x6yLJEjd4oqrDQ/Fj7jUis8kVuoE/EEfxZgi9MRZFxvBnQ1MsyIf7wkTTIUQ2MWgYaFqaj9J72mNnYOl5l/2VGbePh1JNe7QMeGLEBzb02aDA0sXoYtIbbbbP+pgPchzfLD+YueUNfE9wPJX5iayon6Di4azmMy68NE7m5MP77ofHsYbCMJQzDjoW56P0ekVsnsaZGcjrr1B3UXgoR5P2aBnwRGzqT4XwZST69A5xOtTG+fhAN2MKJE6H2kQsI4kXG5tmPShpK/YRNG6MpnRGzRv4nlw/aKWWB8yVeYD674fHcUuzbkAnpcxYLKCyYCTcioXyxSv2/DGyJQNi4FDziZqh2l21EBJuxSJjMQC1G/GhTVIWZuBCdecJ0tRzJnwZCYYYsBvG+brCvImBrENN5EhwZn60ixklb+B7cvUkKikPVHqC8nfHMtZzZXBhbL8PYN86X+yH+354nNOhqGOLvCIOVCqBbMYiQSNTeRCLM8Taa0oyoOtOJMwwv+aev1dy/xqKlCNnQDcsvm/xhVnmuKxyGfvj0G9Uy/Ex90zMG/gdhhkPW077oQu4DDGiXbXjFfVxXiPDGiUWItbmoRxF2mNnYO15mP0f+wzM8x8YoD46CRmJMKwwRCbjYEBGMi8fmLnlDfwOwX46K0k/tMYzmx7anMk4WIifToQXvMzHl1cM3M9Io09lEkWCZG0edAgpl5yBQxz+2vMw+z/EKOY+rggD+lT2rYs+QsuFkbF4CJHRGC/Fh7qaVfIGfodewivZTYGMGxfGJfkQ9dhpREknrs4DsiUDYkCXIjwZE4HVeUC2o2dAFyLrRFwCS1dEoikY84CZW97A9wSLf3gmwo1oN62OgIyX5QO7TQ/Q8ZMQo6sKJHW1QQnnpVp6sCivZ+1RHCmZEJmsn5U/sZ2SDJSfyOkak+h6ktiRSiI46/zK12tyiTyJeAwJM4679y+9JOW4GaBPX0YC3bIgmgIJHPcINyUlyHpQEKbxATcFEpyZH8zT8gZ+gtd2k5pocojVeHD3vVKJpnJBBRJYI5axb5ULH7x9a8Qy9q1ysy4iJLAGHzL2rXJxI/68TepxM+C5YjULxqYRK5DAGrGMfatc3Gh+ZR0wV1aoGZsqRM+Pc6lHzgDhfwhrr2iLeyxVAnX7Hrkn37bLemGg8bGNmLnlDfwEwbHCofXbRJNTV3jW4MPd9xrLckomigTJ2jzoEFKSAb09FBLWno+32v9V276MQtojZ0Cf2sFAQdsy0e25MEZHWd/lxT/wMi9n58f7nFPzBn6C3bKooacqukhkDIgFmIfwGHb+GBNNfUdWKAHCAMZwwwAZBwXVAHPwgWzJQGNA150EnmdwUyBBxihNZEgwOx/IlgxA0yxmW0VW7PMtzroZgNo0OktVscMjlSlZwo0RQ5ZYouUN/ATL/huq8cwVS/DyhLJwPp7JMtaCmxgRD7PyMTE2TnG4POwhIsKN8iEtWLxiCTeqBmnB4hVLuFE1SAsWr1jCjapBWrB4xRJuVA3SgsUrlnCjapAWLF6xhBtVg7Rg8Yol3KgapAWLVyzhRtUgLVi8Ygk3qgZpweIVS7hRNUgLFq9Ywo2qQVoQ2Y6eAYoBxoyQUzFjM7AOH+419bgZ0Cdz3KskigHdo8iuxodulGadjHkDP0Fvefu1ZVSpDyZICxavWMKNqkFasHjFEm5UDdKCxSuWcKNqkBYsXrGEG1WDtGDxiiXcqBqkBYtXLOFG1SAtWLxiCTeqBmnB4hVLuFE1SAsWr1jCjapBWrB4xRJuVA3SgsUrlnCjapAWLF6zmGpU0j8OMOp1FhxlLB4gEiRY4/zdfeqRM6DJJ1ll/rlfyEiwxvx3v5CR4ML0f+TTMU8f9D/Nx0QxsDIPGopZZ2TewE/Q6ye2WFmuj08ZT30PzKw4X5gq9tDxxOA45W6aeoyab8zYQ7HROfnwWKQeOQO66CSeZqE2GS9z/ZnnHb5vYTrmpleSgfhk1sqzJ6G/NZCxGFiJD1+ec06yvIGfYFfPbcrK6ulNjh6iKCBICgHqX9iM4TYbH975lFLJQeVI6pAAHpOMxQOA4EFGUnwAh+QH2ZIBTS4JBpUjyVgzI3iQkSzGh7pNOW4GqMlGUiQQpBRSISoqAkkABCmFVJhx4UEWJAEQpBRS4VlivRRztjVv4Oc8r3PtW89rer1sPLXFc2zGepT007yIsCdYgB/1MileefLYCOOYhKhxj1kXOZKelxafi5/JwcnkMTGgdwG/QUo1ySRtXjU81/zS/vL1JkEz6mbf37RpynEz4Gsm1J/UmjfhGzPW25LescyFdQE+1MWskzFv4Cfo1fNWZBO5Mg/R/a6Jw5IJCaNtppF+BKbKe5B78qj5rDOoCCN3hFizZd8XgQHW6wR7MOsMasLI7ZF7eGvb3Xod2Y6cAVKzxqq5JQCZMSkOICVAsiiM88bqAnO2vIHv2KVjGdIGIBNhCtbgAXuaFqW05BcSJmMRJRIki/KhXlOOnQFNOsmi8y7706QTCZJd3lVKuTEDV3kLfV7H6QWGidCf47BpqcAwiBaujGQURyATeRmJInhX1SBa5GUkozgCmcjLSBThOF6PWVvewE/QyzKzZBlVyrOTSNMgNpZBqCdMteheRgJvkwiswQOyJQO6+CRYY/5lv8AO78iWDIAk4p+xqTP2e3TO2udb7Jq1xT26Zu3zLXbN2uIeXbP2+Ra7Zm1xj65Z+3yLXbO2uEfXrH2+xa5ZW9yja9Y+r3juqZg38BMMn9YvLgVqlSNQ2wUeJtbevHYSO1NvQmVy/+IhREZ8mKGA3tTvr4k4ibbNuPJgxhbkox+XjI+OgfKeZet5t/D8iy5tsn8zoDeBo5t/ecITDMQloRnhz8XU8ffeF+ZjYnQOmsob+OvQSdfC2Km6FYcbptYMW3G4YVyouhWHG6bWDFtxuGFcqLoVhxum1gxbcbhhXKi6FYcbptYMW3G4YVyouhWHG6bWDFtxuGFcqLoVhxum1gx97NyOUs+2jCzlQVqweMUSblQN0oLFK5Zwo2qQFixesYQbVYO0YPGKJdyoGqQFi1cs4UbVIC1YvGIJN6oGacHiFUu4UTVICxavWMKNqkFasHjFEm5UDdKCxSuWcKNqkBYsXrGEG1WDtGDxiiWyrcXAxemXmhuQFixesYQbVYO0YPGKJdyoGqQFi1cs4UbVIC1YvGIJN6oGacHiFUu4UTVICxavWMKNqkFasHjFEm5UDdKCxSuWcKNqkBYsXrGEG1WDtGDxiiXcqBqkBYtXLOFG1SAtWLxiCTeqBmlBZEsGoOkALQhLCTdyF50id/Nte5fIrDc+ejQ15M3x49fOpXkDfx1m9SB7napXm65bvuGCSO7/+vxdv1rY0zpD3SxjE7E0H+4z9XgZWHq+ZX/lfa59+vR8HO9MzDMfGNAU0UJzrDw7579CM0IVJVk3CSJmbn7UxWySN/AT1JbnKiAR0dbiITrfa3RUITKxTUFujxqhSAZuBamMIxhpKwO3gnTeoZGQlYFbQSrjCEbaysCtIJ13aCRkZeBWkMo4gpG2MnArSOcdGglZGbgVpDKOYKStDNwK0nmHRkJWBm4FqYwjGGkrA7eCdN6hkZCVgVtBKuMIAyLbETPQz4dRTGiWyMCtIJVxBCNtZeBWkM47NBKyMnArSGUcwUhbGbgVpPMOjYSsDNwKUhlHMNJWBm4F6bxDIyErA7eCVMYRjLSVgVtBOu/QSMjKwK0glXEEI21l4FaQzjs0ErIycCtIZRzBSFsZuDW0n3rUDGgqeHGYpGcJSCFRECiYceEBKDgTH5i55Q38BMF6gNUCR13b0FNaxiLpcDyUn0zcxP7U66To/QjwBQc1ozTiHlWezLftso5z84Nsx87AcD2266qhiZGfdRExxYPS577++v16n6nHzYBuWPTxGivscgvK8UqzIGORIyk8aKYELyIm8MCxdjer5A38PnrjU0fFRJEgWYsHdb0t9CeeNJGihcEEwhJYAZEtGVh03q0zz6lzhPSiI7IlAywUkMUhE80IuQ4P7nsuzRv4vczqkcw1P6pNYVlHjpV6l/U4FzBg1sd89DzeLD9lL4OtPxdRXManxT1qYLSN7fR2rniD/nUtzvo0bz0/5jA1GWjzomFePzd3/TS+ejwrfzkTk4HNR2udg/Wz1yvMZueoUQQsff7qcjbJG/gJautzmtZbVNRTW8Q9qjqZb9tlXQycjz+9ekdY9qo8pVA0ja5AjdpCIEvDgJAHNe5B7Mm37bNOZEsGGgPsrhd0cdYJN1ZeULHFPZ61jmzJABGzi5QDgCQIgLQtaI+0zZgkCIC0LWiPtD1/jBlb3sBPkBtPaHpqjVURo9Qr6xnriV5cLMXPxNBoccGjINVxeJXKx6JIw6Njc1X5CxzHcV6l45sao8wdFwNXaT5f9veT45p5ebaTDOijUBKfNa6XOa1PS302Zlx4WJIfcz6X5g18z6yeunhyglBWzHgVPvRI3I8O2P6RqhGkFFIhKioCSQAEKYVUmHHhQRYkARCkFFLhWWJkO3oGNHtAUjwwUDYQkKe8LEgCIEgppMKMCw+yIAmAIKWQCnfjkpcFSQAEKYVU6BjZjp4BTwWSOJGSiWvygJnbycz7v3y7j6dUPZ8lauwuAA86im3xap+eob3WrrSiOk5eZYh8i7XFKG75hlk/CH/aScrRMzBxHeb1pVkxwcvM7z/qNOXIGdCndjCQGDTEO5G9tfhw33PpLd3Az3UQF2q/emKFVjQg1LqGXAKQKu6Re/Jtu6xTVEj38MQ9eb1I4irRN/o10gHruJDUpgTJgqjY4h6zXnjqeWnxTfKjnaQcPQMESbHADYLjOOtjPmbiR52kHDkDvvJMAWOOoVoj4VYslC9esRlTjECNUgsPFHtfc2newPfMeoWkaqzqVh8TmHU9007w0rg6CD/d+GhNS0/Usu7XnlCRutSxZBw8LMlHD5FFSQAAEABJREFUNzzXCw9W+50/+AJ+5u/+euiLf+qfI/WwHJjbd//q3bDezKAtOd/8npL9iQG977WfMCqK697xzYzXobfJ6/Gw11//fnbr16NGWB+Hnhf6SLTE1Mg4SFmWDw3FnJI38D27VMKrRYnAReAB4xbDAoKkChQCsiAJgDDICgmAyDhYEA8EQByaDyzYtm8U7FsX7P5oujKv7/63v4tQ3cjf6MQ1qzSvqM0oBGRBEgBhkBUSAJFxsCAeCIA4NB9YsHme+ObSat86X/fHu2fzGteirknf3N/UgzUBSTWAg4wB8wA3kSHB7DHmbXkD3/OrhzQtZ8QTa5iMRYNIkMgJWZSfbnziMPQM7ZU4H0wsRGWsITEzWmMxLMhHNzyzhf7QKjcKn+/6iBPeymW8RYbc8/Hx7n97d/yEwzcR2tke8bxzP0ZvYsx4jfcns7+E5vXYWPY8b75x/vjdupE3/+7tehpHEqZsFW6YjM1AUBHGka9W4aFj7XJOyRv4nl0/lpVlEVUUSEACRhtj1mEqwszNB8aN0bGsx0A+SW1AkEwEQXJRHtTZ7OIPK39olY58fsUrNuPCQ7Pz8OGHp9bDLnLxeUdSh8Hst+NBpCwieT02mtmcisvE5n/fQ3U7gkAZSRxboIwkYzEQPMhIFAGBMhK4BcpIHJ6tHq+cz+QNfM+tn8C8rFvRrpY3y+OZg5rXIqdyXmnSDibyWS+8mJrz8Ke9pBw5A/6wMgVxryLH6DdVo0JM4QWr+zBHx3kZj+/6N/FximmOgAE/UPs0p667lr+M83v7fC7D8e+7Hstnrm5PPBgKJBEUbPcskZLZiuu9TdlOpXy9SDgnP+ZwRs0b+Cly4+pVQSgBbJpCrflCCbIODBxAzaRUNQy1CG6trq3Hon2QhESauCYP4Hho5og2NwvujCCpbqQVSfkgSEaeLKjEKCZLniyY9cIDOY1T/HjFzypiR0IyNicTRYG4WIkHcDQucwQefz9Qk+6LIKluuINKTOZJRj7rhQdyGsf8UCGDN7KgEooRv8gfzrapm0TK27c4UEYCqzfIOoIL8xEqI4kc1M7Lj3Yxp+QN/BS78SSqglFQVtPlZCwSJOahqcLZ+XEfTdWvv//uVYLEsjqwFg8x7m1cZsLf+YOH4PfQ+CmOO/TAJ8bKkIxEF8RifAC/87Ev7Iz0WvMv++2uf8+DndE5bGIY/7wORayuvRV5iPdFHcWO6LCGqdB8ozc0Ns1Y758iYU4+tPs5JW/gO3ZJgiep2xys5pPd6ChUiqRu6ppiy3cuY9I8NJ2PDxCzN6/4wR3pnBJF+Io8kIQfqNA1kiCbYst3LmPSPDSdkQ8QizWdE9xfIrAiD+X9EaM2fF5rbAbf9zQZY3E+PDdGo3PYIG/gOz79MBZPr3ak7QG75TIWYeJlET7U1Y6o77Ly5tUnqx6iNSibXMYbLublJ+bAzgAdLjF8ONXx1chqIT4mQEEdgM9VgUT5jAsPM/I1Nboeg41qlGr/JYc4puLPOx9LH0fcv+b/1PgcMucHOD8mmGsxHWMrI8nrbw0+PLbD+6QDawyFjEQD48OSKpBkLBIki/Ew8zWZN/Ce8FvqN6fhoUmBBBmjNJEhwWJ8YLqRjEMgEymKSK7CR3Sq/mcXnx/dCyEXNoHIOHiQkQAL8IGJRmoclCcTuSYPGn91P794nH2i6k8uICMBQATKSABkHDzISIAZ+MBUo5Lu0Kg+Lbi0sU5CcqmPX8Mxl+QN/BSzfkJzPtEs6Om9wPAwuRQvtdsevPrjQ0jUiqbIWYuHYT7oGGYVreiWvjTqkmH1REmXtmOlNF+1kUROlMLUOOsaKZNW+bB7S/zo5b2sNf+y3+76j8ndj84MsSfNWeePX5ev91uTBkbj1/ERQ3gL/GgnuxL7VNroHRqbZly4X5IPDcVckjfwU8zGE58KRgGm0Dlr1jEbP5huJKNLcn6kDoFk9jfBQ5Ci/NwyfG+RJ6C/y3lSkSc4iVjjY2TNn1RUfOJ8U8UMP+vBA2+NP+wZcFL8AyATCazHA9w75m8eZ19Htzh/qO3p153k9Rc88Nauvyn+Jgfb06Ap5EgMRRVIiu9XK5AMscZ242cdJuO8/GC+djLfri/nnvVMHE9oXt0pD6t6VAsJo1TF+pQ8bK9KkawHD4fgZ88U8tiIZS0cBvuJ4noNPjzOe4bosGmdnE5R16XGW74G3FJjJSxSJ3e3U8Eizfo5+dszqnk9ildxM8FDXCKL5aM3HcgCsrnOdGFZpHl9aR7s8KCERToHP5NDXfvydNAR6X1S4gFT3nPReR+LMesmZWZ+JgfpMMm8ge94pJ+4lAskFMkABeVSHtQCCUUyQEG5lAe1QEKRDFBQLuVBLZBQJAMUlEt5UAskFMkABeVSHtQCCUUyQEG5lAe1QEKRDFBQLuVBLZBQJAMUlEt5UAskFMkABeVSHtQCCUUyQEG5lAe1QEKRDFBQLuVBLZBQJAMUlEt5UGsod0dYMxy2LYmMGUQUC7FTvGIPH2OpphPwwpBOyAKbTeyiUoLIQ01+1isPlZQNHzUvjkpJjkVa4uvUVZoSv9R5egdyKLUwY9NQWYCQcCsWs8VYoG3mk87GItUJWWCTdSB4KAYbPgCIq03sQClB5KEm/2br2npX9HrUndEIyNJmwBqUGCgYm4QBlCmiGJArDAkDKFNEMSBXGBIGUKaIYkCuMCQMoEwRxYBcYUgYQJkiigG5wpAwgDJFFANyhSFhAGWKKAbkCkPCAMoUUQzIFYaEAZQpohiQKwwJAyhTRDEgVxgSBlCmiGKctd34dXkDv8ORnsgiJ5To2SyiwIzFRZBQMNww88Ta65RseixesR6h4hWbcayuiMC5+NCulxGdgBeQxitG6tr5kowFpeJGMmPRcHA+RPmUuCvn555vuf/CdLH73988FnNrXo9iWAMRc9IoPfj1pn3eaP86il3R6zw7fDyBsYWSkoh7zLoYECmS+fhRFzPI5A38hz/8YbzjHe/Afffdt7dL17yNt53ayHnXvZ3rH/rQh3DXXXfhm9/8psNQ/zjn/e9/P97znvfge9/7XuRs7Dv3gQ98wOHCqicmCcrjE5AYFIRZmhdMN2pMqBJpi4jskZQ/jqHmLI1ZvyV+SLMGvYZSoWIC8ikFisH8jYC6lpHY2Y7hwHkg3KxXHoDgoxiYFpgqO4FAxMXAaUTeRiVBxMUg6phuhP8BZEVUVAw1RzQqDsy6GABIsyEE9U+omIB8SoWKoeaIRsWBqgYqVjqiiOU5XkKja3VK90lgiO1sx3CQddMSVNgxJdKIi4HTUI602eIrkltxV8dU0y5QX5coMiSr8oD52s4N/AMPPIDf+I3fwLe+9S18//vf39uza97m7rvvxne/+93Rdo6dd93bufjMZz4TX/nKV/DlL3/ZYei3v/1tfPrTn4b7/MY3vhE5m0ceeQQPPvggnv3sZztcVMsTr60ex7TMYM/LeYkr8FGWEMbj74sx1AYghRI5iNbFpIqSrJsEMdTxQSovOSs/2uP84utQ6ungh/64Hltckkp5fmr9JPK6WgMVZ10kbPERvGzFt8LPvpE+x/wh9WLJWecfqRdL8vUmYd8AHTp/U/NH887i63Jr+/PMv9hVmM31fivzN14a5sq8fnJkxbEYN/lip56vvCIZa/BFhXkwRUazZZwpnhykwyRHN/A/+tGP4FXvF77whXjqU596wx6e8pSn4Gtf+1rcgG9v7Bvyhx9+GE9/+tOH9HOe8xw85jGPwVe/+tUh55t59+mEb9iN1i996Uvi+BTPfe5zHS6qhP75t8OllJ5IE0+wBg8AMdVaNrGwszYP5ShmtLpJo+cCIWvDihmbCSzFD6YbazqxELEWD6X3JSzhfzISAkvNP3cFG8pS/VqMPNoYE426Zymf1+w+tzMuvLT7mfn58MzEjG10A/8//+f/xOc+9zn8xE/8BE5ORqXJQ/Cq+vOf/3x85CMfGdUdP+95z8MTnvCEIX/HHXfEQ8H9998/5D7zmc/ETbofGLwS3wqf//zn8cQnPhHef8vdMp7rBXoa0zNaeR7b+I579bNbn9uOs34e/qYH0Xt0JdEslNlmby0+3PesOqwo+WrSWWasd6cVeFCvU+OsI4l0YtAwsLQ0H6X3JWxeh2ZAq4waa43yiu9H+0dbx6ViHKewfUpkXHhZio+gfkYz3KV71dvfU/8Lf+Ev4M4777ypLv1Vmde//vX4xCc+Aa+4+0VGx695zWtG32u/7bbb4isxDz30EH7wgx9o7p/iU5/6FF760pfiFa94BXxj7/15H97GN/xPetKTHK6gVJ/StrIA+VbFMDZVzOYbFWedgLmwig8amyoeas4pvn4dk82voSr0PgIR3iYuXrGtZiTcqK0ph0JBWMpheJAtXrGOmxJujC1QrbEp4cZaMZYYylgJNyqiHAoFYSmH4UG2eMU6bkq4MbZAtcamhBtrxVhiKGMl3KiIcigUhKUchgfZ4hXruCnhxtgC1WLWRu2dWkyIlZMFMfs7wQ7v9GhoQDpxtqgtYl7YozyocVB7UJbSglDjoPagGqUFocZB7UE1SgtCjYPag2qUFoQaB7UH1SgtCDUOag+qUVoQahzUHlSjtCDUOKg9qEZpQahxUHtQjdKCUOOg9qAapQWhxkHtQTVKC0KNVQWLCEnk9TFxfazw/uSxx2QrFcZM8Qa0UVQQ8qDGiqiYMVFaQVZeUPFWY8zcTrx/f43l3//7fw+vmv/pP/2nnbop/eEPfwivnhvbCnpD35hv74QkXvCCF8QvsfpG3d9/91do/Hqv4jv2L7j6F1j9MOGHiMc//vHbu7iu75v+ptsbtpzxZvJ+Qj09vYZrUj1llCdsWcen12pesbdzPfLa1ug48qo7zu1Pg8ez87kZMY/fI488HA/Op+JXix62OL12qj6kwlNlipzimuIyBqdOYby9xlH1qOiBXNJtr4qSssj9B+V7+fGYeGysm9ECHDc9T17DoL41XrrGTjWIMSZCj+21ej1mfil+NiMZY/vFhyLhMdKQ6DrT6Oi6KmMjX5kqGsNTOO/r6VTJ8fanuKbXnSpf5DTizfaag+rkVEW/3vnx9ui215aj7U+jfqrXFzmN2Pvx/rQpxscjPkfHczn2H4MhE2OjhTK5g7SccUjKcdxU4SAtZxyScrxA5+stuBNppyK0xdfyeoR5uXbtWqB5mZ8fDYrE42T1+MBjIjV6TE713unjcnyqMTM6PnVeY+bYx2nM7ePdoI6f3weuiV2zU/PiK3gTd+br9AZ8uu4x8dhoR4M4bjok5bScUeEgfdwKcQPvXzj1Cvhf/st/GY997GNb7abQ33N/yUtegnvuuQcefOPLX/5y3H777Tuv9836d77znfjevG/Svb1v3q2Pe9zj4hdX/Qus/l79i1/84p3XL5FgdMLueStjrsJLdLpj4lhkJPBAJQKr8YD5G3VyVDdMFAOQmok1EKN2+23lPZ7Oykigg7MkigzJojxAzTnKUqkAABAASURBVDcLgtnEn+vUCFM9MFEMQGom1kNsNY8Pto9IC6cZe3wImJcV+HjYC4+Yp534l0r/03/6T/AN82c/+1n8r//1v/B7v/d78TWXT37yk/joRz+KRx999Lq9v+lNb4rvzvsXUf0d+te97nWT2/sXWf3dev81Gvf1tKc9Lb4X76/X+PvuXr3/+te/Ht+/v9VfYPWKfdPtzlvOeDN5xCADiIE+jedYP2k5jlSYC56PuWpz2Y8TQ/P43VZvGPws7IExEgQ0JgSdiqHKPBbjwWPisbGq10EcNx2SclrOqHAQx02HZHU0vECYyz6fL/vxY2geq3KzEFMtTF53okckSOD3I2jOGh37zcnoeK68eo+FM4+N1XFTx01bzthyRsdNHTdtuRHq3DzoPidjnBO1ReZNBYpZ6npHfO3Z44Vo7tcjY0U5FI+NJqFXhMt41TzccnvMyM+dz7szxsdMN/VYNW05Y8sZHTft45Y/8Yq3b6r9C6X+CzTW3/zN34zvr//+7/8+/tt/+2/wV2TaC6bQX43xPj74wQ/itttug1fkp7bzDbu/2+5fUvWKv7fz12T812n8lRv/mOCLX/wivBrvG/qpfSyTYxlPWUaHlGcnkaZBbCyD0dnYqGMJdAiWRJEhWY8HzNvi3NRFQZYxl6VyGNAe1KiMQJaGASEPatyD2JNv2x9X3WdLuLHyggEx0eicjATeMBFYgwcs2GKMdZIFIQ9q3IPYk2/bZ51w4x6esCfftkfXnKdyBMmCqJjxonyos1nlxCvv/+Af/AP8o3/0jwb9+Z//+VgZ/5mf+Rm89a1vjb8Ic72j8J+TfPWrX417770Xr3zlK0d/fWb7dU9+8pPjF1n9sOCvybzsZS9Da/a9+v7xj38cz3rWs+JBoNWWRz2RxsNrYnzFK57cPQpL8+E+O9W4xDEZXTJKdYiWWFzIuogRJ5L5+VBXc4rPYaOaf+rMtuTsxSnG2Dsa553JeuHEPDQ+enTN2udb7FpR0b8jeb2JEpEsCZLW4kNHsYj4PIv286PFPQYtukb7fIuzPuaz8dLw+vz0g+5XtZV248JxGed6ERx7//3YHDqO78AfYqdveMMb4ms4r33ta6+7Oz8w+O/E+5dW/d33trF/REAyvrLjFX2vyrfaGqhDiW4TgwasxUPpfcuWhQRAKAm0b80YMA9NF+ED8zafQyrakK6OmGp1gAzbB5ixyDIJVQ1z8qPeFhGfRyq2h3JVH12jjoaksoRBVsgaE/HPBXuELUg5IEgppMKoMCxIOSBIKaTCqDAsSDkgSCmkwqgwLEg5IEgppMKoMCxIOSBIKaTCqDAsSDkgSCmkwqgwLEg5IEgppMKoMCxIOSBIKaTCqDAsSDkgSCmkwqgwLEg5IEgppMKoMCxIOSBIKaRCVzBzO9gNvG+63/nOd2L7pnzq2Fvdq+zb/1mUff/Pq/6LOC960YumXrpozk/E7jAeJOVkLBIkS/OhLscyDERZldDjfqkrLwHCKCWU1I0yNk+z8CFqZxVq734zlJIKtpTMGFsckHPzobHYJ5pckrzeggSRJJQsyod6XUY0zTzvSDlbSmZsXpqSS/AxNeRac48PaqPrRs/GKcy6L1L/pGAaz8ePXz2nTt7AP+MZz8C73vUuvPGNb9zbt2vexttObeS8695uu/6qV70K733ve/H2t78d/v57q3nF/W1vexve9773wav5Lb8W6tKLrn0N2snYLCDem6C2FB/qaizqWALISBJFgmQ9HjB/8/lZ3ZOxacbwZTAo1Bo3RoVD7VCx99lr7FtGAnd4mfEyHz8Wah5fq7szNs0Ynj6DQq1xY1Q41A4Ve5+7SpBUmokr86BBmFUmb+Bn7fEy7DwGHXXyA3LgRtKAjAsPZMH5+MBOKz0SjAoTV+Yhup/TaOFI60bwConcispohSljrRkFD8vxMT3UeR0yiOHK70dxELObzXW3/Pwr7wPLzfeL3p9/sjr7gGcHN8vA4tvlDXxHue9JqRxpC5AEAZC2Be2RthmTBAGQtgXtkbbnj7HTtF+JOgSMNkb3Z8y48LIEH1igaUypMSVtAdIoDcyYFBeQBs7PB6YalVT/Ogw7CMy48GAyFuUHs7dyOvSZgTRKA5Fx8LAcHyB2GpXUYYCURySuyANmbnkD3xGsBa3I+MnbTqLXW8pKyxp8uM+x6ngksfJgtGNsesyxOVjy/McDM0+kc9J6W7fyrowuVJX25LPu963D87NniKMj1YxLzr/sr5BuHpoqM7dEV3n9eaav/v4TB9ENuN79dFzlM1vDJF8ZDVq8JyQuykc3NAcP8wa+o1QPa5Eh9egqj0wUDfEUvwa6z7FqPCSQxtDYyM8YMBVhFuIDSzSdC6F/OjlZkGEroqJyo3yLs06KC0gn8Vb5wW6jUlXVBWCTsXiQBA8yEkhNDWzkQ2oXNvIhtQsb+ZDahY18SO3CRj6kdmEjH1K7OEe72ZeqK5AE9QKSQukkAqRqkE5i1klxcw5+9FL0Lfbo/YYCpDKDZkwuxwdmbnkD3xG8eWLVo6pq5anVT7CKLdqg5VSuT3NZNydeDTA2PQQ/3sdYPQjKxDgUdL8aCIuXHaQlr03k5/Zz8SOW5xcPnwayzakR6sRGcb9d1nVNlPemSZ5umZ+J4db4aDdxnYn+wIzFk8iQLM+Hup5bfF4xnzTQgUpMYtYPfP1117L4tfTjra22+vUUVGYYo4zHc3VePvqxOXR8gW7gD31qZ9ufHs6GJ1bvgdw8rYEAyUGhRm7FxFAjFQDjWCmSQw5q5FZMDDVSATCOlSI55KBGbsXEUCMVAONYKZJDDmrkVkwMNVIBMI6VIjnkoEZuxcRQIxUA41gpkkMOauRWTAw1UgGmmvISQEaSKBIkq/CABZrO7eTkBCcnlJ6AFSNmF590cdbHfJ2bHw0GJlqkZSTI6zIoCLMKH5i9ncQ1SJzk9XXg6+vW3798uaFrVJLKkZQHkIkEVuEBM7eTmfd/6XavB1Udc3lilRNPsnpGqygvNsi6n2KX4Md9jFVLfpLIBcpINDIhYSLWFoEykk1egUTVSIWJWEayibXFKFYgybpIkIidxcRzzZedrrpCvwKJFp90IBYFp0ZlQjLW+5WpClLki7lww5wvnhp17da9mfsNasPJvJISVWPTMBHLSDaxthjFCiRZFwkSsRNUhIlYRhL5mU1ejwe8njRm5+JzYqx1dHEpxn5VTzQjulL8ubAwH+puVskb+I5ePawqw3hak1MxY5KmY3E+otOR0XFIIhUoIwFkJBsEnAozyiuQwC1QRgJvPELAqTCjvAIJ3AJlJPDGIwScCjPKK5DALVBGAm88QsCpMKO8AgncAmUk8MYjBJwKM8orkMAtUEYCbzxCwKkwo7wCCRZsJCGBLAJlJMhYDBAgKRWi4owxphqdlJFAx2CB2yhWIIGLgYDdMBHLSDYxkHWoiRQJTMYIAafC9HnM20hCAlkEykhwmePLevxTIx3joAJpDyATCazCA2ZueQPfEayHtLpCpac2BfH0mrgSJ93gKNSo6FFajtcYvHoRKCfQJfkSeyWlQOM3jvP1Yz7EUSFLVr7kpuqmcQEt16COSOMoqXMx4zV4mRxuD4pmThFNHolGp4qCrIs282BKCtrb8KVcCWTlS85aV0ezyxrzzlMo+9Wnn+bGNg9Tg62tNI80g0SaNi/vl9owXpe4KB+ie1bJG/iOXj2slic1PbKRlA/p3Jj7F9UTPGOniamaYyBBYVMosg+1glQGg9ojSivIocZIM2K7tFFkbIoaQ8051Ni+tcVQ247tW1G3h9p2bN+KS1fHAs1zw92MUHSNYm0wirOOER8H5Ee76kRkwwrZgvagRmUwqD2itIIcaow0I7ZLG0XGpqgx1JxDje1bWwy17di+FXV7qG3H9q249HUs0GJeia5A9TeJWcckL42vA/KjXY5Eu46YYMWAGmELsw61wgK2eEE01gwjQo22sVSK3c4jGodXRDiLyRv4vbQ2+lm3YB0OZhwMcHY+opsd4zUFJxPNgtZZCsSai92leXGf86oWkqKDEeo0R7G2GMXHVNe56vS1smSrGeFYOuJDpVF8jrp2NSHaYWQTg4arfj1qmEfzSSc9irM+vh5n5Ee77kSfzX56IECG2YNZJ+flBzO3vIGfIJikJrwKFcmMRQFMipFciA8Qu63lEgs3a/NQjmJOq+mGpu6n+caMMXCzFB+YbGvPw+x/clhmSHqeNfXum2/MGBfievTVQBBuFFIOhQLZ4hULGKkCVRHIFq9YZBwMFB6gZl5YURDV68XeZi7NG/gJZuO7YrGCcBpP0Rmvw4PWEidGB/AHRVFdNhYppM41tE86WbZv+YZRCpN109B4aegceX3+sFjTcURfhA8JIEojMjYTtJFydj7UyViI0meHHhfSyaybBpgKaUPnSCUs0pZvGKUwt8gflmg+YPdD+BABojQiYzNBGyln50OdTIpuX/QzINkQfX5rq2L9qVq8sFkPnkRDoGgKHGI55kkQ+Vuu+wUzat7AT5DrNyEqTxIMREVWzJgASIIABCjIisoBIG8m9nZSYGd7ZTDdqLQVoP4VS0A+pcaitgSUo3Qb7UOtz7cYsb0tAfmUbqN9qPX5FiO2tyUgn9JttA+1Pt9ixPa2BORTuo32odbnW4zY3paAfEq30T7U+nyLEdvbEpBP6TbaxyJNPdMdEZpOchLX4gEU/Z0wkrZUhYoYCHlQY6Ata1QQkbctMSO2JVB9qLH6PSLytgTkU7qN9qHW51uM2N6WgHxKt9E+1Pp8ixHb2xKQT+k22odan28xYntbAvIp3Ub7UOvzLUZsb0tAPqVGLNHoToi15mH2O+bf0ZTSSRmJPUyikpKsi4FJHpSUqIqz8Yd5W97AT/Dr7/L5icvL78aM/dQuokTEonzomVe97hEfiUuJZqGOkNyl+VCXs4rWPzTvfH4BmhO76HP2dj6QKcz6IfgT9Sa4U3Pr1Eo4HFT271FYRIPq7evMie3YR7EdZ/0Q19/u+17h2XZKzbrziWbBI7AOll7nsXkDP8Grn/CtkPHTl8AubDIOGkxFOLPyAe8de1qrJRaC1uKh9D6fJUhq9xQKUFAWkYa8cIxZR/ARFkELzAuBQKgRzssGAvKcCISaYzhCpOGYgNCCneaak4lmAQNJa/GB+ZtOjTrPfn5sYriKTUwAxCaOaCsmACLrUCs8yG7xwSEPEOZJNtAx9jRv4xJtpARlUa0xY6gVFiBeilfs4WLM2PIGfoJcP+kW1SqCVniKryc4OX6aFXhxXpr1YECkFE4cmaemjqVnrGsvE6PjlPepncbYJJon/57G8uixmFunx1rZuP72nXPWxYAvyj3XiKq3zJ9esDPY68w7Hf11zm3fnDiG/M4AzZEQ9xoBTYf9771ZFwPiad+cU/Vg/E0OsYbGfejyt/gwhJEU6hXhhslYdJiEWfjyvmfUvIGfILc84QIFWbHFPWa98NTz0uKz84O9zfukqtSbeKkzAAAQAElEQVTY8BIjL/nxi/pFhNELwUnEnjxrPuuEGysfPWJPvm3X6hvE0EjKJ0gmgiC5Kg/qfAHxOQLUP0RjtdOIuh33YNYJN56ZH7+6U6LsTQg3oQQlCRgzBswD3ESGBAePMW/LG/gJfv3grGdTPSHHg2uiyJAszsPE0NSUnpU9SHpszhXAGBmNzRpYh2N28Ln5WpxGV3wImhUGz4oRZn2at8bXzfLTtgtyq8nrz9yKyTXejzzTu37rsMwMPmfPhoL23KFYMPioRpj1wtN8/ATdY6MuJY36wIxFUZBQMNwwM8ba9ZySN/AT7HoRxU9jiYgH0rV4wN5GkFSViavyoCGYXYgTnsQ4J67LAzUO6BpJZQiSiSBIrsqDOp9dqHlAMq/LC8AD4PmG3aa0BC4nAqvxgHnbyTl2f2Vf6kUNPy0n+sFdTOgpVVarvMvGeyeYBma08pexxkaD5LUvcaFAskS8d4QOWvDc8w4nUac5mdcLIp91zwqxUa5dO8GLnMAz8KOXDhLXoeZcoHuSr8kn0Y4zLjyIk6X4GQZmRifmjfYfqGEObHGPWfdVIFYOd/31fMfOe2PepZqAFndeUa+OvFKBGevyFBmSOfjox+XAcd7Ad4RSj2ondXXh5ISxynDS4h5Psu5V0ZOelxafnI8fkphsypOuEQWM1KZUTMhIhCCyDpgEkgAIkgIWhBGAciQBECQFLAgjAOVIAiBIClgQ52m3/lp2L4k4TClsuZGIOEyE2HIjEXGYCLNeaBhsUBOmpLbckpD1dIAM6SrlEjISIYiSNhIAQVLAgjACUI4kAIKkgAVhBKAcSQAESQELwghAOZIACJICFoQRgHIkARAkBSwIIwDlSAIgSApYEEYAypEEQJAUsCCMAJQjCYAgKWBBGAEoRxIAQVLAgjACUI4kAIKkgAVhBKAcSQAESQELwghAOZIArFisRW9hSpdbbiQiDhPhztFFKUzWzcAWFQ4LX1vJLXdTD68z2pD67C16goKsmPGSfJRB7MbngOHJAfd1JXal51E9MetpTNZPZqNYZziK9cQ2irNu1qSH40+U7ooGZrOipfIo9qBoVJSLo1DopYfN9kqotonz9WfnR9wtKBq5UW8Zj+iI6247Mzc/7kuXki6z7etNvSqZ15d40IiIikX58ZgspT7D7b4WjdVx9icSpsTEpOq6EzkXgQcdxlySN/Ads3pOBQnQ/5jIlXnAVNMAkVSFIAkZiRAEyYzFASkeQJCckQ8s0nQG0U9i0IC1eShHUSypo5GSQh0ZKZSSwoxBigcpKQRBEjISIQiSB42xQNMRRy+JQQPW5qEcxcZ6SvmgGtq3trhH16x9vsWuWVvco2vWPt9i16wt7tE1a59vsWvWFvfomrXPt9g1a4t7dM3a51vsmrXFPbpm7fMt3ozM4b28ge841VqSFiTDXg+9tpJ1LS8FUzNiNzyjsL1xjpJbQda3yJhw5+ZnosszpDzD9LKYY4l609F7z4o8qOublbnnV+7/ZkfisNt5UXP1eZjvB+V9oNrtERY1Wn3W+6YHykFFuzFuXRy7UFEyel2Lsy52RYbkDPzotTNK3sDvkEs9TG3UZUeo2YbOWaFW0JY1Yt2aihF+sY4ZcbNQs4+abeicFWoFbVkj1q2pGOEX65gRNws1+6jZhs5ZoVbQljVi3ZqKEX6xjhlxs1Czj5pt6JwVagVtWSPWrakY4RfrmBE3i65RMUlIYENAQGlFQH6J5YAASEorAvJLLAcEQFJaEZBfYjkgAJLSioD8EssBAZCUVgTkl1gOCICktCIgv8RyQAAkpRUB+SWWAwIgKa0IyC+xHBAASWlFQH6J5YAASEorAvJLLAcEQFJaEZBfYjkgAJLSioD8EsvB/I2lCx1DOFcCdSaX9Tx06L2QjKlAClUkhQwHBQilpMJICxkOChBZhzgQD0BBAnJQgLhZfrBU8wG5r0SzgBggqC3NB6hOO4mUjASuJwKr8YBZW97A79CrJ1c9cjbrsn09ekW2oXPWrBdGio1H++DJ3FgPwY/30dQ9jFYRXNCjsUSHUHtUIMlYJMzNl+mfV30GUp1L9DOJWfc1sQg/0UlnNCaSvN5EgmZi4cHOCnE3MvOFOrfYeaBONlCZScz6Qa9P0TzsT5+2DkcqujUJQ8JkLHpEgmR5PtT1jJI38B251JNa6sVhoBsejY4yWuUgCUhlC8rPmCDUxAUpTyoLGKWBUJNPqiKVReTlB0JNPqmKVBaRlx8INfmkKlaFcwqhfzwBT05wQvlCsuAmzjrFy4aPmfjRWEyOtcdDCim9gVGaMcGF+XB3cyt1VuP5ltffmA8xNLoeZ+RHY7Ez3nRGRgLXE4HVeMCs7WTWvV/CnXsNd6RaUch4i4HTUz3zLxf3U8gP0f4LF4Nqg8GPsdIztrFp1rVYo/GaiQ/RO7/o2HUSEo1+9RVIMhYJnvChvg5mjXXlTw22+x1UGwy+xkojpEOab/7l/j30G35F/wIi1j22Ug2uDyDU455x4cY8LMLH1GjrEDQgVRRIaqCtFUharJkTbpitfIuzLlIkjY8eb8SPCJ9V8gZ+gl76aU35QEKRDFBQLuVBLZBQJAMUlEt5UAskFMkABeVSHtQCCUUyQEG5lAe1QEKRDFBQLuVBLZBQJAMUlEt5UAskFMkABeVSHtQCCUUyQEG5lAe1QEKRDFBQLuVBLZBQJAMUlEt5UAskFMkABeVSHtQCCUUyQEG5lAe1hnIHoTySsQWZyJX5UPfzi8a5DjgSAazFBzzbsNNIRoW8GQTI3I7ALDxgkaajl+gEgERxIBIk0LzG0oh9zQcCHU5Be4g2jqktIr0Hs85Czxn5qS+eDfIGfoLaeKpSPjEePbXuti5qKAbxkXhlwxirHKpkXGeqVsTMy5J8iP75ReelSah+dHYSj3vGosMkLM2Hu+10yflWTne9+X7R+++GZqZQLEiG1ci8PoOKMOZlST72jrAPxMUrhn7P82ldGoyDnc3kDXxHLUmcsHzfNnFdHsj29IuhOUOyPA9XJDOmGao8kFyMH3c7u+p86gkhMOPCg8kggCX5wG4jCTpdkWTGK/HhbudXog5wQY13xlCrvCzJh3rthSSoexieVGxxj1kHeQJyD08H4Yf98Bw0Pjno3q7CzvTA6vWd8hAtL2M9667Dw9R00nBoAVbHo2Jb+VsQxYXWWTQ58jgKDxqGWcU8a8DVmboR73UAhtiprIslyRQPB+UnyNc4dJLX38V5P+qGZqZQk03i+XbQ+eWd1f3GVFMs0bWupMT9tXzDo69PjrDnowgTOb42RaDoUmyr3BDLz3rlRdwEL+Ik0LH8w/AzOUgHSeYNfE+jHpgkgIwkUSRIVuEBE83HslF78FBVZcWWI9xsizLrIoSD2sMWJ9zynSfcbItysu5t5lJ6x2HkTGCkwmQ9Bkc0bGNQE0aFCYxUmJuoa5Mp8cuLMrqmNipqi60ct3znCTfborzi9fnPz3wupkSMVzHAFGqTyTzcVJRg6nVwU1GCrKO0IEPuFjZX2S2hKKNigmRBVMx4BT7U5UySN/A9sXogk/ghzM9giSJDsgoP/dA49rFs1F4cWoxVXXeovvNZH3NmhsxL08Pw4z7mVOrDhwwLMjEYWImHqXH2LCo6z/wq+/aczf1vuCh8eDw2OXvOzKtrzj8yes/3gcrD9Eh7Hlg1R7SKLKvNarz16aikfqjhfFNv2Xyj4ny9aDIXVvFxJv60i0PIxD7yBr4nhYAEuj5gtJnCrBee5uQHE81jQXVK1ZgoBiA1E+sglmhUJ03l6oQxKNRazahwqGVsNnBwPjBuVAdUioliAFIzsQ5iiUZ10lSuThiDQq3VjAqHWsZmAwfnA30z0VaANDZVjOYbFWcdGDixZ16aKj4IP5it5Q18T62eOP2s5e8+GfWIatGjV1n9ceB81rf4KITEs+kh+emHJmJfUHF9yUjgi8/Y51uc9aAIjY8eIfIk6PMthooSkNP7wQKtzi9PsJh1Gcf70Rp8TI72deeHihK0+dQjVJSgz7cYKkrQ4h6hogR9vsVQUYIW9wgVJejzLYaKErS4R6goQZ9vMVSUoMU9QkUJ+nyLoaIELe4RKkrQ8pMDdOBkXn+rXX/9+9/0yGor3cfoIPVxHIOVuCof06N0iGzewPcs6o3Q74d+QxzQzlTer3U+6xjxBTXzIoj8Gfnxy6c0dqeCETISQ6jSgS3noPnGrMOUDGrHvDSFWvON16tr02Vk60DYDqhixoSpCBNuGMDJcMMAB4ox0dSD9x7q8ihWIImaMesYuAg+ZCRDDmqjWIHkluraxbziA/IRCVkRFffHrJsUrIFelbFIAGyCijDATcaYbARJVZh4IXjQUMwkeQPfE6snNT+zltUtFYdYT7UK9Sjrkh9uK/b5FscmMi3uUaXR/rJeeG88mJxp9XZNvUXzjRmXeWUurHPy4X0vonEiMpI4u0TRLhIky/OhrjvxYTR1qfnGjGOE4rNiKT7M+awaJyIjibNLFN0iQbI8H+p6R/QZqvsWH4u/KZC4Nh87A3SwxNHcwN80Y3piozeWkUCPsJhGlaA2bM9uO3Rx1gm1gS/ckB/sadQrqRoTxQCkZmJ5xFKN7khGAp2tJVFkSJbnATuNGhAqy0QxAKmZWAexRKM7kZFAZ2tJFBmS5XnARCNIKs/EC8GDhmImyRv4nlg9ucZTa6J+2KAlhRV50AH0o+PFBK1m+YnabqKGZzU+dgdnpoxOUiOtAbetc1Jn7fnhzAKo3rJf8zw1wh4DDVFwlKhpaiY8XVbAqfE5eE6D7DH3fEj0QJuFdXBqbH3/Yo3x8VhVzVjjVLlYkp+pMTpULm/geyb1xHZycgJKG9q3trhH16x9vsWuWVvco2vWPt9i16wt7tE1a59vsWvWFvfomrXPt9g1a4t7dM3a51vsmrXFPbpm3cmT/egASkkSRYJkVR6wRNNJkv4fgXVNBhIMzLjwsCwfU0NOJ2UkgIwkUSRIlucB8zfm9Qf/L+2FB4I35GO+9y9wd7z9OXpyQvBE/QozLjyswQfJ3QE6YObkgPu6MrvaPJ3plPTE5idX6yZfn7YFzjfNuggRXxsezsmfXr4j7sLJRK3viYgVeVDvC4lOMs5WKyjRY8Ze57WaCWPTueOgvzPRp4wkDiNRBIkEyfJ8qOv5xWdW1DZOMq9P0b78+5M63ZX4DFY6MW7NbESFpqnGxxNWgWSRWKMwq+QN/AS9pJ6apBJAhmxxj8BlqJP9cbcYuNDHj4nmQ1c6TkmIGveYdZiSMKJoBw/BDxZrcQbqjeWcwrKLFSrvLIRNNzHUGBWEJSC0NSIalbFDmaK2qFnjJrbHWiFK41ZMpbgVK1REgxBVNzHUGFmEJSC0NSIalbFDmaK2qFnjJrbHWiFK41ZMpbgVK1REgxBVNzHUSiRnJJGVkcAvMx5ifnk/bX895v6D6jAjnrBEc49FbeHBgRurRwVFbVGzxk1sj7VClMatmEpxK1aoWlIaCQAAEABJREFUiAYhqm5iqDGyCEtAaGtENCpjhzJFbVGzxk1sj7VClMatmEpxK1aoiAYhqm5iqDGyCEtAaGtENCpjhzJFbVGzxk1sz4rdpouDVE0qAWTIFvcIZJ2igHt4AFSUnK2OmVvewE8QvFlB1uOaHtUyXomHibHxQo+GxA/VoS3usW3T51uc9ViAkJFoeBsvDW+GH287NUQHzfnY1FGAMRytpMjXkZc5ID/SxnCybgYOxI+Gs+zN+1OwI54ror6Mhfh33LTPtzjrYlNcNT56PDM/O6MzR8LzoRy8j1Nn4sNXR8o7rUheFyt0PusiwuyYCKHBvCgbPA6xnRvX9dJ45bbx/cpGtVcN0ib2Prc16/u5MU/n42d7XObw8wZ+itV4WkV56oJaxkA8gMpAbSk+1NWO6BDcfTkeVTPGWnxA3GsE5pXaRwXEuarHErOL0cVZH/N1fn4w0aIPonCfuC4PWKZpmNURy7mGJyOJuWCUAlkf8yFGiGgFiPPWwdjdyJCMNHkRECCP9zgwc8sb+CmC9cTqJ1s/mUU5Yz2GSsyDCTFqgWB2ftxXr9GvkkZBGSc5GZsKDZJEXDgwBNqRSlSU2JFKFEjsSCUKJHakEgUSO1KJAokdq2hfSlp3Y9QKST2AcV7HGPmsT/Nydn6C1s747SDmmfPqMGMRYR4EwYv8wCVi97GA+pQ8iwraK52O47z+xnz0PJ2fn8J6Z3UBRr8V/Tm9HftHZdtx1us4VL4OyU83MgcP8wZ+glKS0GOjxGh3Cpn14GlGfjDRCPEOwAg1o3RfHPmsI3iAmrjwsB0i1t4WEx129JUYNHj4wlmaj+i0M4eaT3EuMrk/EWweBB7oW+LDr1lAdXjRS2LQ4GEKZ2k+otPeaMLQRxQIkBHZAaEWsbxAgCQItREqU2OSWRc9GPFAtJgkCLURKqNY2Vklb+An6PUTaTyF6YksVk4mUU9tk3k9ZUc+64XHxkePN8HPxNiUFMsFI8tIUJ6dRJoGsbEMRmfzm/pGSJazQkUy4yC/8kDOy0fjPfocGYIR86rhpTufGIa5TZ1nJEtPFcmMg5DKA7kQH9HpxvhzV5+uuoWxLZ+7XnEv+RarpvuU3XzWC0+H4WczKvN4eQM/xWu97uq7NxJR2tK8lF53bRwHUd4fCUhsMoaayJBApMzOB5ZpPh3SFiAJAiBtC9ojbTMmCQIgbQvaI23PH2Oqxa6pPl0kILEpXSqQZEzMzQeIxRpZOiMZ3ZKMvklmLCZIygIkQQCkbUF7pO35Y0w077koQdU3yowX5YPqbV7JG/gpfv1Y6nyiWdAjeQH/NCK8pXiJziZM7V8LCCoqkMjRioOtdBQrkCib9cpDG8dz82dSF1KvirirxDKIa/HgMdjRckh5fVUeDnZ9xf5kJOa8XK/yRrECibKb9+kI5jVrzb/stwx242FqlL1FUa0ia4Pie3pkvOFiGT5E/6ySN/AT9NaHY5DlCaqC4rLxJs66Gdnw4QhbPJ2TH0y36E+7DgQRSBQECg4xu/h46sELZjx/LNdIRmdkookg1+HBffcah6LDCVQxcIiJcYwuzvqh+AGxWCNLZ2SiSSfX4cF990pNBCrJRDEAqZlYBzFzyxv4jmBGTJAsXiBr3CP25Nt2WScJgCAJgCAJgCAJN9LIGvfoLXY1VqJkJCpqVSEeqytq+SvyMpKsz8mH2F1CvNo0pV7yncq3XNZ9TezXW+XH20+Nd1xnMhKV3Z+h4pzzz9d97r8Mi8kPPsT9YWT/XtSXrzF3bNynWfc1sF8Pwc/kIFFZf64aISNBi3uEihL0+RZDRQla3CNUlKDPtxgqStDiHqGiBH2+xVBRghb3CBUl6PMthooStLhHqChBn28xVJSgxT1CRQn6fIs1FHNK3sBPsesBcb6hfWuLe3TN2udb7Jq1xT26Zu3zLXbN2uIeXbP2+Ra7Zm1xj65Z+3yLXbO2uEfXrH2+xa5ZW9yja9Y+32LXtjXyMhJARpIoEiSL8oBlGkmQu6qkZDdPlpyKkuKTu6iiZDdPlpyKkuKTu6iiZDdPlpyKkuKTu6iiZDdPlpyKkuKTu6iiZDdPlpyKkuKTu6iiZDdPlpyKkuKThAJMNpUAGUmiSJCsxwPmb5oLpE5SShLktKogma6RhIoS7lUVJFknpzkQOZhqVLIp5EgMoSoFtpyD5huzDlMyqB3z0hRqzTfesK7t55SLewM/51nfaN9tJaNh277FPWa9MNDz0uJS9ZfOitfyDUv2xvXJ7bQTSZQCZSQZi4HgQUaiqPKrQHKQOHaygOlW/NrKlU/Iq39D3G8Xq7M62T7f4qyLulvjZ3K0tYvIB8pIMhYDwYOMRJGnq0CBRM5Mcex5XpPXT7luLsD7x9RAe3o1db35xozLZWcurEvw4T7m0ryBn2BWD7yRbeinLCda3GPWzQ7Q89JixKPqrdfb69C1tt+C2rnEm7S4IFBQRQnUWlwQWQ9eZCRQK7yw8oKKlINoO/XIzmvUO3hyghPpDtJ5TtZj+6zj5OSQ/HB6sGuagazzBhUpB9GybhpYeUFFykG08/ID7Sp2NLOh5lReXycg13//mRpywv8QloCwKavfY9YJiBtKp9A5663XMXM7mXn/l3L3WmDQcfu7awI9ZVv83NbnW5z1wlPjo8ez8lNe532PdXf/fpbejFfWzdeGDy0XKbGJD8aP9jq3xMjqgL3SPq26MrOuIfb4Tukh+dkz2uJfvegYXPcxjLEUdvPxMl/k4WQ9aBAfPd4sf3qpiZ9dfXyba1Ejr8Qm9jhu66Wsi/J2Dhf8+CdGW0eu49dxa0JoaGTl6410N69M5LNeeGp89Hh2fiaG56CpvIHfSydrJbEQsRYPpfddu3089q3eagqds2YdscYAtW0+7FuVvuW6XzOf+qi8MjmNjKPNOvbwcHh+MNmorFUQR9Kja9Y+32LXrC3u0TVrn2+xa9YW9+iatc+32DVri3t0zdrnW+yatcU9umbt8y12zdriHl2z9vkWu2Z1PL9urjfGaG9idHHWCWBuftA19wkZCRKDgjCr8IF5W97A7+VXj6ZRWwGzXzHQeJc7Ka2eWOhZi4fS+1zWZ1VWR9oqyAa9zJT1DR89T3Pws3+cPRKuJpoFjUqBWP+0uxQv7mtebfNsjvlllnL/dfaIiG0+FMZsatj470fbr/GGiWJGJEiC0FVQhzCn5A38XnbjeU3VRJEgWYsHdT0pax1P9luGo/FQormse5lcwYoCvMCErI95CD5m4gd7mzt0MdEsAGvxgNnbnPPLrOX+AXMAkSGB/R2MhLbDbnMJMhIkBgVhVuED87a8gZ/k189qqfHY6kf51XR3cHwRxhuaHJJ+f4KgasYUZYvxAfemDmeUuAplJF5w0kys309UoqxE1VjHMIqzPubrQPxoNzuy2HxTR55xAhQlqKMpPkASBCCoShDAscTwyWL+FtdZXl+zXF96Nyv7vWl+d8fb46M3ytiPzTjWp7r2fZ26X6KNJLGdjiiwxT1m/br87g7PQTN5Az9Jp98JUxGfCGvygIm2fTwq+9N5OM6MsTQfonxOidGWkcSpEfpHyEoDCZ8ygYqsmHHh5bB8YLJRWavB2DTjmIxYkA9RPreUeQUUZMWM1+EDO83HAQIFWbHFPWa98NTz0uJz8oN5W97AT/JbHzn9mJoqhhbkY8S3ut4RH4uTiWZB6yEFgje7S/PiPudTn41XOLTOEytDG9SZq7iJ5Y3irE/z1ng6Gz/7R1rkRzExaLii16PPrcyrs80fzb56HefrC49iRJeMbOVFXsQ3y49HZKzer6dfongxl9LV+NAhzCl5A9+zq8cx8gRMBVfmABqLfngAorTEi8FDOYq5rEfZf8v8RHNxjMQ4Ln+TebNd1g/OjwcD+1orros4+vcHzN5ONMQnem8++Pw6IfL6be9j4mLER8s3LHUNBfpGvc7q8Ukk1uQBM7eTmfd/+XbfPbb679vqWVhSHuMyLjzEcoEea+fmo59AWp9QSraOU+s/sYzL0jxoMGYXn5NGXFMubKLmfjCxNO4daR2NjkVvkjE2iWvxsXeADlqo7zQx1jrTRM39tXiYHNgYIB1Rot6KbomHw28/OUCHS+YNfM9lPNLKSKDVHC00AEKLMWOoiRwJRMrcfKBrVJ+QkgQSQa7LAxZoBNULZTkgI+IQo4vZxVkvjDQeSkRgD0+czGNP09Yrz0OSOjaC5BGjTn0BqQyD+gfpFDpnzbpZINDxxC4+ex27jU7JSKB+LIkiQ7I8D5i15Q18T6+fWrWyXNIKJHosK6HzGYuLIKFguGHmibXXsbgvqVY9YlyuEsb80rldJhwPziyR1lC0X9vCTfGK9Ryw16Nz1j7fYtesLe7RNWufb7Fr1hb36Jq1z7fYNWuLe3TN2udb7Jq1xT26Zu3zLXbN2uIeXbOO8xqGSdG45HUoZtbmQYewgOgs9Q7l2bHxxvOk1Gz7fItds7a4R9esfb7Frllb3KNr1j7fYtesLe7RNWufb7Fr1hb36Jq1z7fYNWuLe3TN2udb7Jp1crg9LC4EykgcatAECiRyvCuBAomcjIMHGcnh+Ig9zWbyBr6ntj2lRV6BBOURFjBmDJgHuIkMCeaM0Td3KK0rbUgUQSvyod7nFuJ6/3DdKoGsX5eBW+EHe5pYzutQ3KzLgw5gEdFZbs0obPmc8LM+xcomdz5+MNVYknFJakQszrS4IFBQG0ug1uKCyHrwIiOBWuGFlRdUpBxEm65HaTaTN/A9tfH0JSPxI2ksLPnRNWMxpWf+yoMpWYIfdToSHYG6lfXASP39aCSKAg3M0jyUSTAanzkCjbZ6qtbnuIl03poOo7hu13KmpfnGfL1Z2Ogt8bNndM2p1IOR16MJ1RxchY8943PgtM7wjPOn8CKbr28MiMwxH6PIl1TbsqDm1fYWk0Orfca7YkW9UJvpVTXWLkZx1kWHSOh5abFK2uCs/OmlM0rcwPtN97d+67fwC7/wC3jLW96Cn/u5n8Nv/uZv4tq1a3u7vu+++/COd7wDH/7wh+s2Y3DedW/nyoc+9CHcdddd+OY3v+kw1P2+//3vx3ve8x5873vfi5yNfec+8IEPOFxW9UAVHVYsT1XKZCwSUJ86ASzEB7pGd6xBIQlIycTVeIC4x/yt9UL3R8jKAAXlSuBGZYrQoVxhkS5WUhlqiyqKIJc2BYGCJQU3KlOEDuUKi3SxkspQW1RRBLm0KQgULCm4UZkidChXWKSLlVSG2qKKIsilTUGgYEnBjcoUoUO5wiJdrKQy1BZVFMEuJpuuQZKAlExcjwcs0jTC0Q9BVIEbaxCoRCDhLNxoj5CVAQrKlcCNyhShQ7nCIl2spDLUFlUUQS5tCgIFSwpuVKYIHcoVFuliJZWhtqiiCHJpUxAoWFJwozJF6FCusEgXK6kMtUUVRZBLm4JAwZKCG5UpQodyC0awY1otsVCzFg+l97nsiW/Sf/VXfxW/9mu/hj/zZ/4M/t7f+3v4E108MGMAABAASURBVH/iT+A//If/gP/4H/8j9rXvf//7+Na3voW7774b3/3ud0ebOXbedW/n4jOf+Ux85StfwZe//GWHod/+9rfx6U9/Gg888AC+8Y1vRM7mkUcewYMPPohnP/vZDpfVeEpVl4kiQbI2DzqEbdFzsBYXdFB+PJb6IbAsU5RcxoWHxsmsfJSlie3hObt/vVfqppDUG7ClR32MQTnSRcjtEI4JkipKeoTzBEkVJT3CeYKkipIe4TxBUkVJj3CeIKmipEc4T5BUUdIjnCdIqijpEc4TJFWU9AjnCZIqSnqE8wRJFSU9wnmCJPY2XYeLzDf1M+t8vvT73ztCBy+Qmg8hNizzg9hFRBKkMetkxwMcEyRFjqRHOE+QVFHSIfY2fQ5ELTFoGD6rluaj9D6XPVHDm9/85lhN/4mf+Ak873nPw0//9E/jj//xP457770XDz/88N6+n/KUp+BrX/ta3IBvb+Qbcr/u6U9/+pB+znOeg8c85jH46le/OuR8M/+jH/0oYt+whyPzpS99SZ8Hp3juc5+raGHRdRI9JgYNWJuHchSDpQ8o3sQICMmC9q1kxuahKTkjH9C+MX9zL0UZPVJdFpUtUvOsiIoMR3aIN75LiopkHRAHlBqbMhzZmreH3bY1x0hts6VkxtjigJyTj92hmSOjM0BR2SJDrLD6ECoqIr/ECqtfYgebHB1uKb3RKFZmFDtwrigdbimv/uuxrxGeagBRGqvHEirKuqnY4sOheAkQHoafsre5bHyF5vnPf37cuLdOSMI3315J/+EPf9jSO+hVdb/2Ix/5yKjm2A8CT3jCE4b8HXfcgac+9am4//77h9xnPvOZuEl/4QtfGCvxrfD5z38eT3ziE+H9t9xi6Ac0aVnp8WKvg8S1+Jgad9ZkYiFiLR5K7/NbXYF6oNc1qFUUz8Pt2IXtOOvxMyrTYrZE2jg+Lz9To73W/Mt+y2j0PJTsfHb7evNE247PO7/y9ePr9Yb8Tg5zjIhfGte/jLbyfpXXT5mGWGHdKOvxbilCDs2PmJ1T4gZ+qgPfvD/pSU/C4x73uKly5LzN61//enziE58YVuq98u74Na95zeh77bfddlt8Jeahhx7CD37wA82bU3zqU5/CS1/6UrziFa+Ab+y9P+/Y2/iG3/07XlJJgieEfzLBm8bcfha+SEw25aOSqHUCMbQaD+p7ASljje5cMy68sPKyEB8YNzpcbf6xnnsiPQ6FjfDmNNGXjAQYxl4u1DJG4QUVWXGmGBPNY8ATkOr7xLilozjrHPEhnkbx+fmZGJ2Dpk6m9ubvpn/yk5/Ei170Itx+++1Tm0TOq/NePTf6u+xONvSNueOmJPGCF7wgfonVN+ruw1+h8eu9iu/Yv+DqX2D1V2juvPNOPP7xj28vvyH6pr/p9sYtZ7yZ/LXTa7j2qPXR2NwrAno4U+7R+KXeRx9VXg9qegKJuuPcHrPxEyTLePweeeRh0S7y9ZQsCwV49FoZK6PjzF8LXpbhAfCYeGysGqZBHDcdknJazqhwEMdNh2R1PLbXdN21czL6mpvOP1rnxDVftgMXfv14e5W0/928V6qg+Xyt7ufRPfs54P51HG3ubo7ngu7fxyqNsfriQyNufA6NY6Njj5XRcTs3x5mf4Toto4EYGy2UaZgGaTnjkJTjuKnCQVrOOCTleIFORx7XRxtDYxtbo2MfitFxG3vHbezz+oUpEo/t/ap/n7nJ9x+NicXjZPX4OC57R+zfv+d47ZruW6IQo6B7mUel16Ie6Tgaba/tRtvrs9Z1v36Ub9vrfXky3/ajul+Ptn3LCyN/xffv+0ePiccmzrcax01rKqDljJGopo9rGpM38L/9278N31D/+I//eNtuL/qrNi95yUtwzz33xIQwvvzlL5+88ffN+ne+85343rxv0j3wvnm3eqXf34P3L7D6e/UvfvGL9/Y5Z0HPXAAB6IEDaqQCScYmAaJBKJEDN1KBZK7Yfeyo+iQIBAIFMy48AAWX4AOzN3/c6ExQzgnYoFyojebAdgxMv441n3VC7Vb500ua3H6bFnf8Afz/2TsPAFuSqvx/Z8QAIiBJQCSICvxZFkQUMIIRBRVEEcSwiBkDKAaMqBgQs5izmDFhRMUsBlSSIoLkKGmJuwu7C/y/36muO/f27Xlv5r3b9857c2rq1AlVXVX9VVV3VXXfnszDuSV3bPLSlThsEQ/F4km4S53F54ZetrlcmqSVc5T2dYuyq3h5JEhrONgkuzV7KGwmaDwQpbV0NmndZfukOTLkuEFoTIO9c+fbIkb2ih9gOQCXQ+IT4THpjceW2ebDtQk8r7884QlPyB+2sgN/mCLvcpe76CUveUl+OQZ+u9vdbvIwfsjKqxZ8jeYFL3iBrnnNa+Z78bxew/vu7N5ffPHFIs1Rf8DKjn2n5cK7DX4YO+2yZ9Aj3HCePbCCYtcgIrQXe4rA/g6biFTqlf4dAw4bxkf7jva7uicMEZHYuwW8qHe5+cgrFHuR+jt8CG2GvhehcDx6pY8Z8JFoE9oGMvQLj95pYbTQbXCrC4/eaWG04FoPfau1uxvf/h3Kto295LSvjfbdHoNd7Zw94WjpY7C7l9hmn3rE2N7zqfxXcNO+o61ysmDswL/Gl3uqO5R7VvbD2IvWt7Z5/fEuJ21C20BacuidlszqNvhh7KSJiDw3n26NL2NB/3ej2/frxhbxUXO0H9Q0h61x2rVz6IturKwjfM/13tuLjEd3BAeljn3P8djz3Nyv0LFHRKbbZHrKOV/zN1i60Q1vlOMMuRNt1anb4N0GR+801rt9rwtwtul/6Zd+Sbe+9a11j3vcA9OhiFdjmHQz8b/61a8uduSnDmTCzrvt/EiVd95Jx2syfJ2GV24o/xWveEW+d8+EfiqPuW2hkNxJI+CI8LAprNinPUpPHGbGQ9PO6CuIch3gYS1Kl7aOh+Z3PieuLbHnybRplYdW9b2RXvGbxCci1tobS4g/Rzk+YKUbAYCI5IRhVXPjoyyFkmaliFDrV52Px13XK77h1PEY87PHRxHTbZ32cHQ43lR64hBhLGQaeITlGXUXOqvf67kzeX7MYx4jdskf8IAH6CpXuUqPOi3nc5IXXHBBfnaSyf/y12eWD77a1a6WP2Tl6zO8JnOLW9xC3SGz+/7sZz9b173udb2zd/UetVXed5JyhentlFyBsppN8loxeUZYsS8dEAaCdWzgZ6kf2PLZSmTuvQESnY1exxvIhqP7slvNgBwWTyed21MnE+Oxj8XibiVjsm0caINxc7smNh22vwzp3NvyOM7BR595/6v8EseOp3nCOXfgdqMvbLv/VXlubWM/xmGyuZ0u7cnbcaUbgW3j4SLn9DmB57WXH/3RH81J86d92qeJf77EZBriB6eHqcAd73hH8d76hRdeeMrkpOE78bxjz7vvPTGPCCJCz3jGM/LHruzK97ht8uirMdeliSGlDEeEdyo9omMB3zAeOsC5zFBIyaVpXvHTuEjNvgl8NL+jjU1Z5+LaJQ6UrZFzLxL2dW6L28vh+R0vu8nz9JlP2nv6GeLlPJ397N7nJVOEyzNFFN8lHpPtTZsQkby1Dyr1lEpX4iI1PiMemtftMUF/7GMfq9e97nX5D5ke+chH6uEPf/iCeC3mMFXgNRqOW56UTx3X49ll57vwPQ3y9a53PfGPnQ777n0/dpM893S8Shuvcktvq/it4nDAjhJ1oJ0a9/4d7eVOsKo7xaS9p6/4Vbw6Lp2fHp8DmsctsUFPG5pqx6+1xy5xoOxxy/qqYLPr5ojV/mSb263i+3ga8xnw2cqAzIbmZLLdHdi7lWlrkxX70g2C/XZwcIus+iw2g63VgbHvwuyrXINg33BYbZh17Wwte3xr/Ru/8Rv10z/905N073vfe7KMO93pTnrUox6la1/72pPx2Ikn3XKC29zmNuJVnYc97GErn4lkx/0hD3mIfuqnfkrs5i8fs03ZazGxKisu7RwHZSto7LA2ikwRTtAoSl9gIWMxLx7alouhoJVdE9sWumX8Qh8OWOhEmhZ6xRsNaYGHmlvop8Gnpc6QlPsUClv3KUrfMh4ubn6/1k+GItfs0SIGpoof8BgAWeDRzGeMz3D4gjn7iAxalpYjSgcMYGh8O3gs2mQmIV+hmSnvczJbr5va7gK1945C6QZiVzgcsKNEm0BuqEyBDJX+jiPicbbp3Te24VvjunkHwf0xi13w1Cp+gccYpw3jM2QHo6ROboAt97+z7b/n3/G0yey01s+GEtfs9AzHDczbklbs19LZhl+zDwcOrI4fgBjjBHbL5GT7O+KOcPrSE5TWhbaIh9Gf1dcEfgSv12VqKzQpuey8bLNX6aGQncGwlxzMqitz19iF7ZHGsCRT401qYQgXjpOp8Sa1MIQLx8nUeJNaGMKF42RqvEktDOHCcTI13qQWhnDhOJkab1ILQ7hwnEyNN6mFIVw4TqbGm9TCEC4cJ1PjTWphCBeOk6nxJrUwhAvHydR4k1oYwoXjZGq8SS0Mbc+5m2VhEa3UgSmidIAZYJgdDxdAcStEC4T4w9w4YaAO9hi4Bl46CMiuccKwpg3go224VlnF0PEGpogWMbDSByAGNhsea03uZojIoJVpOaJ0g2G/XRzW2mbDhprArwEairRF4+74UboRiK3j4UKnfdjsdhkqpEle8dO4ANZG8dO8jnZ0nSOotBQBj4GXHhGSQhEhXAQ8ZtMpY5VCss9gmVOPZZ1Ey3rFJ2QZLOPScToTfLQtF4qILCwCHqUnDhpw2B4eLlBjF4OheANi1zi0WswTnssT+HkQIVe3uL0YHI1blJ0Ve8mBvXkgmqfPIGTnwF7yoG7couys2EsO7M0D0Tx9BiE7B/bSiT9ea86QCGwahRZ6SPZa6JKCv4CbxlwiVov0FS9DoAUekoK/gJvGXCJWW3WuQ5Y35ml0MLZ33VHpuz7mGelgbO+6o9J3fcwz0sHY3nVHpe/6mGekg7G9645K3/Uxz0gHY3vXHZW+62OekQ7G9q47Kv1YT6PcD0yOs9dR+88ivQ+2r+MNgr0ahY6Kj7bhYiik80FV18e84hsCY1y63mJ11vipu2hZufMEpuK7xYM2mIlqAj8FLK9LYeddqeS83WlhYe96e4eSFz8dlcZVXvGreCREGTT76fAx5iPvJgHugXy8M7IfdGdtxX7QK34Vr83jM2qeeVUalhLGHBs0tnedOKjryW3o3GL6ro95RjoY27vuqPRdH/OMdDC2d91R6bs+5hnpYGzvuqPSd33MM9LB2N51R6Xv+phnpINut7jsMS/Ign2NPwPkq0++c7uPx+bH33h8u9j5PSdEKZ0jQ10fc+Kgsb3rxEFdH3PioLG968RBXR9z4qCxvevEQV0fc+Kgsb3rxEFdH3PioLG968RBXR9z4qCxvevErRA9zwZ3jkxSPK9HDMad4OGmmMvXBH4KWS9b7aXFytWi7EpXw0UDj4HPpWvNuQlcZiuXsHTtFA9tw0WDddXVAAAQAElEQVQrhLZOqfQGw4CDO8B29SxtPwhXIKwGPERoGnjpxiJM28FD23DRCjnR49EQHJvzd11Wfbi/heQKOhy4pdTHXGrpxvauSxUf4k9nip/mczWBn8DWC9alFZtXs1622ef2CbziDQW4GQijw8J2CS/HGST7FM4unkJWyUW6POfqAhxaphhLpbsNBhwMkv1W9NXWmUOjYU2cDSdlno1unqr5vt7S7evUx7ZMCDaWV9JXvEePfcMlv1RxWnzAbJU4DoiNcEJfupEwpA63jsdqy8yk0djuJ8nM8yTNaXd3JnuffOqUbzkTGo2B76eveINlb4wSr8aPjA8wLpGRJjdng0T2cJPxdzjYLaVe8fRbozHCxZYN4bPUNBsXawI/AWnYBpkp8k8OlS4cdrJoe5iUJLtYIou2h0lJsoslsmh7mJQku1gii7aHSUmyi0ZLeqQctuPhnZoe53Q857BCIXkh3Eh2pTcswMFwCN5pGzplzEo+GU5qkii44jWJDbjIDn4QOfrAYzlmKh7bKtV4lBID2Rm2lOFWBe+0DZ0yZiefECeW5XR5ipNgyt5tFa/EseMx5rIb25Z1R+fx8H0K28JqFDcCMoHE7rhmdDWBPwBc1sJEeR0G84o22QRvKVvo1WxLtpSuxbSw4tdxaJYWruMzwLnPnNDeq+UhrRX70g2CfYIC9+ZB64NW7OfDZ79lZpKy9s67eDZuturZYnE2x7spRj5zc2CfVYRvrf+5MPv5+rcztz938h+1zTxqIuKsi2eHP3Zjcn/W0lpoVafO2Dsndlnv9s4rHgTc3d3OUzgRO2Xv+HHkXFQT+AOQDewOwuu3QRRiqLnkDgKjTWFCTG45uYPAuKJbsQ8TUUFgOUyIyS0ndxAYV3Qr9mEiKggshwkxueXkDgLjim7FPkxEBYHlMCEmt5zcQWBc0a3Yh4moILAcJsTklpM7CIwruhX7MBEVBJbDhJjccvIMrCz53N2yXlzApV3joNkdnaBIOi4YaM1lzRzYa9f98aSXv9Y4sxiypZ1zcek4YKCRi6yVHIaUIbxJsgvbzByGWQxcB/C1+FG6igcB2R3EHTWTrwn8GrCsp4a1k5dVaGa59mq7SlgqPlEwMHCz2fAZN0+2gQss7j54DHAYt8+m9XCGOSmzkLx0JQ47wsPwr/kai8djLPpysNY2cxh22f/c7Xfa/49j+eM2XrknO7J0EPAYzVnK9rmbYDZfE/g1aENhW2Qoh00iDGlFl12kRRmGtMJlF2lRhiGtcNlFWpRhSCtcdpEWZRjSCpddpEUZhrTCZRdpUYYhrXDZRVqUYUgrXHaRFmUY0gqXXaRFGYa0wmUXaVGGIa1w2UValGFIK1xTLiRuIHLi4gZo1zi4CvN7n2QWYm4vGl84K/YqXc0ZDHvNiYfWXY1DY2Lcd46Dq7Ed75PNgsztNWd/q/ylU+GrdQdkjSKPDCdpFKUvsJCx2A4emtHVBH4MbkgRBMUjdo2D1p23mdjx82I630st7h0FY7IzHNZbaAYLJ0i25vY+YxSTFfvSE4Tt4OFSxv7cGo/uLcBlOu/qPW6Y2XSDl3mb2xvR1JKXbiwShMZTzGAe3bmue+7b4XmMY/IeHkrFrHELttsP9qbLTBgHgi3rqvgVvA6FT4Km2VxN4EfQ0kcxxQB88QAOo7EbnoUvB64GA6eTK6Yuw1XxAodOmhuP5baZTfZJZN7m9uKkhLNir9LVnMGw15x4aN31vganaHin0qWOBVxuH3injeralvNJZFHm9uIkhLNir9LVnMGw15x4aN2Fy4s0hyWZpnmLaWFIa+mapYUVP+AgLXBqUgsPwkczu5rAjwBmV4Y3phZkw0L2Nufim6HIUMWDwj5tFI9R41hloMhDqNO+LrvIGGUYkjkhXOnCFoRw0IhQgxW+ryPFEBNqLpb0sCmWdKvWAmaugfZ12UValWFI5oRwpQtbEMJBI0INVvi+jhRDTKi5WNLDpljSrVoLmLkG2tdlF2lVhiGZE8KVLmxBCAedLM7oc++KPtWE9tSF3rasV/w0Lh2nDeIz3dT0BWJirX8E5sEq830dKWyRXZjwsaSHDbGkW7UWMHMNtK/LLtKqDEMyJ4QrXdiCEA4aEWqwwvd1pBhiQs3Fkh42xZJu1VrAzDXQvi67SKsyDMmcEK50YQtCOGhEqMEK39eRYogJNdd50+YLfUes8Wd4Bxw2OL6c1X6+hxm/Tj32rlVeD4obAfdThzvDY9w2m9ZrAj9CNHdGfFmMTqEuNV56w6GHs+KhCReijYhovOtjriHd2N71czJe0vGpv7bggjIctLaWJnnFT+MiNfsG8dGEa20SrSx1Lk3bK77hMhc+2opbOYfQ0NYH8IqfDx+tO8Od5cHlwF60F1wO7FW6BA4E8Nnw0LyuJvAjfL1gY92bxDt9pTcUWMU2qYXb0UeNM6htl8L1oHFsK90g2G8bBxe5PT+0tQdmK7P03eDQSl0Jt93vqrwG/0E4tNipcIO2Gn8NzF3j0GqxElIl+gac6yW8dM8XQMlg2A878jZYsZ9PdxFz+prAj9DN1ZiXZWGSKaQMw+G+hBaSbT0My01HatT0FmLZl9BC8jE9DMtNR2rU9BZi2ZfQQvIxPQzLTUdq1PQWYtmX0ELyMT0My01HatT0FmLZl9BC8jE9DMtNR2rU9BZi2ZfQQvIxPQzLTUdqpAMcq2WiioOCtCsctCUX4f6wZyqu2DEOU00e0azFjwcOrRbzhRGhXffDKt9tEDHZyFiJKq68N+4SB83stjqBn/lcNpJ9W6l6f9mCw2FlZmmhW/aydvEuvJdvaal4UDFeicYSZ+Vr2xnhM9Wk5IW9uCE1ELvDwYVvx/tEGW/uYNmv1jkY5ECseGM1Jz5TDU6ROcrdBMXpi6C0K07ZM5PbeXU8cq4Y3fp0BsQVXvGreI1xOnN8plra8Ps6SBlF2Q0NyK74VPts0lYT+BGabeUaw8qt+G7xGDVOqm6TzgMhAwuRbSaZC2cejRMK+6AnW9KVLsS5SubCmUfjhMI+6MmWdKULnbTj87S3ERjYiJDC3vI6D0WEI+0neVT8JC4dr8PjowMdeRBpDpN5IGRgIUQVJHPhzKNxQmEf9GRLutKF6niAMA4wmQdCBhZCDR+Lc/uQyyLoPEZ6t3de8RFhMOwneZwxfppwgc0BRam4dooDbTEj1QR+BG6u1LyF5UWbY1gZexWLboO1trJFd2zGjO1dr3gjYMQ6HmPu2NPjl4lGgfMcLLQVeQxqtg26i0pTxQNDR8PIpLg5/Mh9K0RDJnEOPomU4aW3nT2wgObH41TtTbO4Br46tlRdb5pjXEWHFT8AMg8+Q+ZzMiqe5NZM7oZNfpx16nj+1W+qmX2mPlF7BBNNw6ArbrS2jYeLnNPXBH6ELqu1EH9EmIdSW9i7LlxozR5S5J/sLIVSW0snXGjNHlLkn+wshVJbSydcaM0eUuSf7CyFUltLJ1xozR5S5J/sLIVSW0snXGjNHlLkn+wshVJbSydcaM0eUuSfDnCOjRbFsVpKu9ArXrgFHiimhb4hfJzldjwVT5IiXPkFlR6xXTw04VyDtFIVKdS4pZBdKBzimz3UuAZuXc01u/UY6U3dT1/xicgCr9Q04KP5HQUnyWW6MVKGlx4BDp3mx0MTzqW7XZQkKytVGukV33A6CKOzxkfzuprAj/BllcquVnIvW5M7sEfLXd4zia/jvSMAgrkC9i4w/LT6qHFSbcdmbs4j+UH2ijcyxsth4tTxGPMzjM/DthF48DDmGHzF3Xg7xGOquV0jm93PUpjgjp2j/xkG5+zyHFb+xiHxTzDmDQx8jUODfQxwmGpo14xLZRKBq2nW+gft1nSPmCFh0yt+FYcN4eM5zlQbbcpWE/gRkqzE9vZCSVaiy3DraUeGrFf8gNWAxybx8WaB1l23Fm/Y7BqHVotZQ8YZBZxczkaQdAzOXwe6XffDKv/Aptl0xDHoh9naVY/Jlt0DFxP34og9TfM4wN7TV/w0bkfDR8qeqrlcTeAnkB0Wpm3tZMXeK1ivyJw2V2lLnEQVb2wMgv0aTmeDj2Ge8JSCuTgoGPnGADqlbeOShc4a5CXQN6TihnnXOLgK037b/a7Ka+0wxqFZ5wxrHBrdXY/DXr6rMvbMUbDtczTfKYauUvbt4tFKmyesCfwErlygPD5y7VRcO8NBk47WISKyXhpCeAjXQtnepBaWHkZEdmHCx1nr5LIV8iAMCire2mxXOLTSaYkJiiE2hrgoPZGIDGU0mtTC+XRtwYXPxsXsqh9WuQv83Qpr3vCkrXjCoF3j0GoxT1gT+AlcWaHuvys2fjes9KPic6bpJ5omTQzIQLIANxNcFuBmgssC3ExwWYCbCS4LcDPBZQFuJrgswM0ElwW4meCyADcTXBbgZoLLAtxMcFmAmwkuC3AzwWUBbia4LMDNBJcFuJngsgA3E1wW4GaCywLcTHBZgJsJLgtwM8FlAW4muCzAzQSXBbiZ4DTBNijHIgW5I+Um0ohXvK9J28Bn8ZSHwvZp0R8s0C/MWv+wULpkGAQOsgA3E1wW4GaCywLcTHBZgJsJLgtwM8FlAW4muBC0Dbfa32r8reLBY+jl69Sc+Ey1ti+PNrtOrRJUp3Rfu3aDi6Gf0dcEfgJcroMR0a6HA48o3RAIUOAR8+OhA12IegjnekilK3GQGt8iHprf+WwEESR3kckd2GNOIkB3NKII0Dt1XXbYuo4Mdd3RiCLA3qnrssPWdWSo645GFAH2Tl2XHbauI0NddzSiCLB36rrssHUdGeq6oxFFgL1T12WHrevIUNcdjSgC7J005YjMhClI2Q8tJ5c2oEuq/HRYPLUd5xaRHNjDkgjQZZfcgT3mJAJ0RyOKAL1T12WHrevIUNcdjSgC7J26LjtsXUeGuu5oRBFg79R12WHrOjLUdUcjigB7p67LDlvXkaGuOxpRBNg7dV122LqODHXd0YhqgQ5wMUTHEB+lJxKRoYxGk1o4n65ZXU3gJ+BlpbayavZKtnSv6MHK4Nh7VT+/TnEHkxuFSCozxb3ixuyKJlvjFT+NS8fzsPi0XGYPs7Ud2GdZyR3Yl24EEgcH9tbUWs+K/eb0zGkULAoYhKP2n55+zNsZ+ERG+fZ0Fd8aouPRebPOHmarOLDPspI7sC/dCCQODuytuRsTWrFHar3Xiv1Z6XnwAUHLu4UkaVILT46+6/MF6fmoJvAT2LLZERFeo0kR5jFwqfQt4qFTulAQ7/rANOYK/zlmbO+6Y8PR6vqYK/znBGN71x0bjlbXx1zhPycY27vu2HC0uj7mCv85wdjedceGo9X1MVf4zwnG9q47Nhytro+5wn9OMLZ33bHh6K14F2QvF4kvbjDst4+DJlxWxPbeLzp3S2VU18e84o3ABG4dJ8eeEX7Ochu+1U2upURQurQLHDThsi1sb10pqJY1qXTZbRsPFzmjrwn8BLi52+4djeLeZd8hDhNN00yuEzvqrp23NrzCh8t37QAAEABJREFUHnQr9vv6cYinngti36XX1fzcr19rjrlDQ2XkjBZNi1QcFFq3QtoWHlMN7bJbRVKo8Zed1ViYu8eu4GHFvsWB2SzxU220YZvPgF7HKRQHAQNCW7rJ0baKy1TTujo2u0YIrpSlfT1raBVe8TkeZ8UHqGekmsBPgBsRYrkaYa5QRJRuDCKMg0IRsRU8dJAbypdaPVS6oTAWMnUs4LPr2orju8Z7safiYQx2h0PQnzRyYZ2+BhEP71S61LGAy2DBO51eP/rxmt+F613jcXfjcPk6eHBrR4uir7m9lCS7wd71ih8wGeGyKXyc+5y+JvAT6LLzzjI6ea5UvVRlJWvyks1RpRsEe+MwIz4TTdNMtAOEBu/kurhSbiLXC1vF72OReAy4IEObwIc8ZiZ2SCCKaZzQ52JDk1po1T0A+6reNOyGwylauK9XfEPgMPiRZoWAkb4EgS28Ewm7DK94dz0DBhbQHPiQ5+y02l+a5vNyucg+Sbf0vo4NcvRgR6v4jkdDYx+Po+BHHtPU8iOvFl/6bnBopc4VnnoCP1epxzjfiNDenlfXRTvHIaKvirXqsENY4Z1YNXcZXvESOHSS8ewyXHbwTmcS7yzm9uF6QZTTOGGgDjGRHAOSUgvhYpDhXddgkx32TlYzRhmGcDHI8K5rsMkOeyerGaMMQ7gYZHjXNdhkh72T1YxRhiFcDDK86xpsssPeyWrGKMMQLgYZ3nUNNtlh72Q1Y5RhCBeDDEdfo7DlbPpPPxbusgTv5KxXdRfW4+AVrzV8tA0X4o+S4J26rowN4WKQ4V3XYJMd9k5WM0YZhnAxyPCua7DJDnsnqxmjDEO4GGR41zXYZIe9k9WMUYYhXAwyvOsabLLD3slqxijDEC4GGd51DTbZYe9kNWOUYQgXgwzvugabDnARTh2ewww8ovTYER6KAxppQ+aawI+AZNe9yHsC3iE6DjiMmqeprlvfaaeOXYaX7p2WbeHTWuPAcFMR7o1u2gyLu20TiR3w/d28pZZ1d3OjOMoCdTKV3rAAh21fj5ZaZkbRPdDt7NCnmGHxHeEx3cit/zls49LPPdxADm1xPW20p9189Ipe8eBkcOw3hY8xntHXBH4C3Ii2bIooDjwRu8WBOqwQ9RkownVboojStYRBxIx4rDTKfErIfyFC5ekoVHz7eFCixi5syMawYB7ReGugMAs5WFBE6XPioa24aKegWTm5K7uLqpyDcJhu7pA4QHbJuz7mFd9wGuPS9U3g4zxm9DWBnwA3d01sL+4V+THAwVVY9ewaFOUuQe4Y7AqL1VaZTWMvZOiJ7XTbXpLLc4wjHNpi1WFCAUeFVzwomADESJ0lHuSyQs6vNYqFBL/4TvFYaZy5FPejzNqc5nbvMrOl9BwCW8TDoE97KkJMcVBo90qkreNBofNRTeBH2Hrt5UVZKCxEOHB8RCjG3IYIB2N71x0V4aDrY+6oCAdje9cdFeGg62PuqAgHY3vXHRXhoOtj7qgIB2N71x0V4aDrY+6oCAdje9cdFeGg62PuqAgHY3vXHRXhwPqax14k7RoDbceF+KMs81BqZhKShYALZymUmpmEZCHgwlkKpWYmIVkIuHCWQqmZSUgWAi6cpVBqZhKShYALZymUmpmEZCHgwlkKpWYmIVkIuHCWQqmZSUgWAi6cpVBqZhKShYALZymUmpmEZCHgwlkKpWYmIVkIuHCWQqmZSUgWAi5cEKwSpl33wypf6hhoGy4UWUwoi5V56UbAOIQSDTMJyULAhbMUSs1MQrIQcOEshVIzk5AsBFw4S6HUzCRLOsjRMMQVBwVpZzhoVlcT+BG87CSw885CDU40fGG3IXUb4Fa94eKdBwvoNjfdArrNTbeAbnPTLaDb3HQL6DY33QK6zU23gG5z0y2g29x0C+g2N90Cus1Nt4Buc9MtoNvcdAvoNjfdArrNTbeAbnPTLaDb3HQL6DY33QK6zU23gG5z0y2g29x0C+g2N90Cus3r3o2TccUTKwf2Cdh2+XrLzGKhrd3Uua+V3IH9sdbPx/p5G2u9fd3t3OnsLfikaSsr9qUbBPvt4rDeQHNYfL/jtBiB8Gx3esdgL93tvh08JlvX+LcK0B7ZQK5M4318Vvx28PAQmWyiTRlrAj+BZFvdan/RpuYWi7imVvwA1MBmw2OAOxllBV8IcmMUH740sCs83AbZKHMGbvC9vVCSy0u+pEeX4RWvOfGJcGNo5GyqcbjjcbjXypfHwKh1ZlEjovUz83CZe52sL2Rs1it+wGrA45D4KNMdAj95/GnsfJwGinCCJYoovWMDj5gXDzn7cfNsUq8J/ASaXpullYUsQumg0BbxSNvGgzI7ZdmLhvEOAxGlg0I20LbxaQXPGPqE7NuGkYuhqZd1djiW9Yp3N1jCadP4OOt1D+hYzWmLbKzS3RDbvj4B+vxEG7up6Vo+x/TZ5Mv2im+4ANIULpvEZ63FM3OXWtyNsGsc1lpno4aawE/AyaIM84nlw6rxuJw/bdEpWNJmxUIyd5jcgX2IP9luxT615A7s0SO5A/tQyG4lvS0resVrBY9VfIzOrJ6iXWJWobh2joOmHI0kt455DFwDD9nZroVuy4ouaUWv+FU8pFX9VPhoK841yCoV17HAQWPHeCpSaxz30p1ioVldTeAn4GXhirk4KLRFLNKu8KDsTrmn5Yrsc8es6G3FXfEdh3nxce6zejdt292zYG/ZLZunVnwXeEw2tivi1sgLBdyN5I3HbCRzH1HxxqHjMeabxMd5bcG7Od3Ebuk8leK7xWOiwV2h/q578eyk2V8d2G9X98CfaKDNmWoCP8IyIrRniii+axwivHrWqmuWUKQ5iu8Yhyx+ziAkukFEJCewaFY6OBgIvGlLeGjKuew0F4+d4pCFzx7Q7yLCfc5FDTyidEMgQIFHbAsPrbu98BxmT7HXfhvR+DmjD/U+P+qr0Kxub9bcz9HMvUbLmhdPGBaLyG3j0UpfDVsdvOuT5uK7xiObYc7AJ+gNpdw5gVvAm9z2jrOAN5W+FXwm29rYp704XdKPIoZr5rbxyEaYPaCfsbML98DDm3yunLyN9qUbBHt3hYbLfHhNNDftQA90BZpIaLKeqZM33WHW0YF9agO37HQOV/Q63ggYF4Ni77a16s7u0EilHdHygL+1WX1N4Cfg7YumGISBqfQG1rbwaKWthq3sEH9yg0RGh/jTJvTKzwiAZugweGpm5yalGqYwyVS8YbIbHDTpXBeF5Io5lBT5p9IVwoV5SLPjoa04n4ZPJUwyFd8tHlp3gcmBKxYKydyBvWWZlvQY6U5kH9Jgj4F3fcwrPgyJ6UCcNKurCfwavMOqyiuotqAqnfWkl5ttoQkuiZlxyQjzmfTMdhRQJCVCVIg2QoZSd3pkKHUfgAylXvHZggs8zhIfw1n+JCNwlv3nfBu/hmOj4+to+JzkjljnvkDAnXBxfXdvbPc9jFiLbxOPRZvMJNQEfg1YVlMYgzWVhTDho3RgGFCQeQjXQs2ga8JRWiyVxWZCOB2kwR4DTz0IGxFazVh46hbsbZNdJCcMa7JW+YNCI0JwCXARLghmp4hWTkRxwI7YFQ6UPiJXxd49AnskJwxUa1QVGRK6lOFCt2Bvm+wiOWFYk7U6HhQaEYJLgItwlkLWGmlLjjahqAgXbiGiuGFQxG5woOwxDTVRcZCJneFA6UegIyetCfwaZF6hpo3VKkLpoJA78ClsD48sbhS00vfbpunUjoRje9crvuHU8RjzM8cH1Ocm3h+ljOJDK7Ita0C2j4cLPcAPNWO/zyk2179avmfeP0/W8YZ+C37oft7IbOhuvx9WuTRzxx15TANCB4zH8fgsfS68xu2yab0m8GuI7m61FlmX2NlqMY5Z+VmdUXDc6nhe1cc976jnM2qeWdSIcM2kiBAuIhQWIgiliFBIiiBsHCmCsPSIUEiKIGwcKYLwKLoOcKHImCi+Uxyy8NkDuk24lAhCKSIUkiIIG0eKICw9IhSSIggbR4ogPHtdE27IWcUBJ3aGA6XPSTWBH6Pr7YVcjxb36t3r0h3i0PfdlpvINcp6uVrFQcCA0F93hcdy28wls9Pk01zZ8Svdo4NGN+jbw8eFjb0bYpf9DwiqfCPgdhg3zVx6w3y9/9EPKRNOdeClN5zmxAOMx0R5Ltl3iBaWDkIeJ2aE28LDxc3qawI/hjdXxSGZhyK5A/uwFskd2EfpRkDGyWDYbx4PZ6qxiwjtQXvwPe0lt5y89G3iERHahuul9OJKb6jvCo9Wegupw56D1u9q/DUcYrgubRePiD4yNKvrpfTiSm9w7wqPVvpq2NokFDaHwzDXwGPgpYNEQyGECyMjU+NNamEIF46TqfEmtTCEC8fJ1DiSZnbn0QR+U0ixNmvESs3bfs54SR/WtIt1LdsRgy3TD3LFg4ZxOwt8wNDgr3pniSGzNdZwTHDSN24JY8Vn9wWKhovbBMUALuuYlnVH53FGMfnB8aScnyifUlodqRWa+RAxsKwrMaWDwnz4tNxbCNZJBMN4I6a1VetvRC3rFd/bZvP4gO3cRHtSRmtTnwuKqXSDYL9tfFzkmm91cP/KmOK7wiPhnzGoCfwauKyewtbIlZS8rEaSCEMa84pPRNZwSavxOgt8yFNj5yxF3ks8RnrFG5GQXcjwy6HgkqWQXWhZt7aiS7aE7EKkc5hcshSyC2G3sBXPDm9E5K5mxAS3LWLCvkc9bXdchHnXx9xxYWL3NGIinW0RE/aej+MiTkK81lzYEvJfWDiAxwF2DfaKNwIhu5C70Rq3ddIuOSYyVD9OW3B7njVExP54tByxpPdx0bnjIip+r+Mx5sYm4szw0QHO3cIxoXAoh8VlF0bCzGHAtsCzmBkDD8UZcz9Xs3br2svtiy9uMOy3j4MmnJfSvFvJbk9x76zsEA9vuE400OZNPkVn2s6V/T7afoU7dkXPA5bSV7wRWMLjrPBxVkuerGocNmyPAw5LTTObWOMPaFub53VHUnIGgy+K28WHuoxoJzdrF2ovZkzFpQUOmtXVBH4SXvdAey0awYp96QbBfns4aN25fG9WqEg7x0BuC23NxVBcDCVG6YlEZCij0aQWzqdrxVFajUXpuGCgrblQZFktlLUmtbD0MCKyCxM+ZtLJe5XCavbH4to5Dm6DOX1N4CfR9VLanlW1F9ROYcX++OqunP35Vz9DP/Y+T3Y4khyXvNtKz/fAF5jMjIez36L3jleW5sYeeJNaSN9vUgtLnwuvBH8RgPa2+ttKWVbst9rfz4XyFg0zuzBX/wJlKl/5NyRaePD1DKxWiSMYk1jhpRs9QDAgW8fDZc7pawI/ia7XsOkzcIrGQyF8BilmIGFMMQOp9AGCs8VD644sOzk2V9ilK3HYMh4ubivezetyQuFQDovLLoyEmcOAnQ0/0vGZeBFQdvY9C/ZayFbsSzcIC0yM2kLGPoPuLGf3rrrLCIVDOSwuuzASZg4DtjWeha0ElE8/E3WwYgibPhAAABAASURBVK/SZReJQyARKAQuMafuvOf0NYGfQndYpuUeACu3rg+8bft4Vcf2fMUbCIOA3zg+E42T5QxFlty64o5woPtPtNDGTW0cErYTReLEi28bj/WmdQ1oiiIDkZe/HfP1Ftq8xaeYF+Aaf0bCjb5THCaa11UaxqNr1qo4q17l5XAwxhN4T7TPJk01gZ9CM5dkQ0SXpzhJpuzdVvFSx2KKy27K3m2OnvK5anYaOPHwBdmwkJ3GqpZ1TMt6xeuM8RFgahvOBdFoFGhRycNhpJhBxUtGBN94WIwUM9gIPpp0ZL0gp1jILt6qlnVMy3rFa6P4aFvOjRgK4TOw3rjssIejQg4kgoqXEgfZgUtYCzmQCM4UH607siqSjgUGmtfVBP4gfL1yzajiCcNit3XbeLTSV8L9FT/mvvoduE0VP2AxtNUyHpiWdcPlnYP99EeJX/QJMpmRVi7ECnVdIftQ15NrX7dov69X/CpeBsf+aPhowi33p6P0H44jO/iCbFjIZDbSMVX8/ng1PCvjF31uynEULsUU9KCQui3kv2i6RfvQIi5sV6jrilU97TYmd5xF+1DXk2tft2i/r5/EeE245fFR8v5Y2QkWE+2zSVNN4A9CM+SLg9QCCW5TcuGs2Au7cFbsVbqaMxj2Oms8NHLONC/UxbVrHOQ2GLXOLGoMBSUPWXMgNW4xLMkueciaA6lxi2FJdslD1hxIjVsMS7JLHrLmQGrcYliSXfKQNQdS4xbDkuySh6w5kBq3GJZklzxkzYHUuMWwJLvkIWsOpMYthiXZJQ9ZcyA1bjEsyS55yJoDqXGLYUl2yUPWHEiNWwxLsksesuZAatxiWFK6yHA5wLLrfnhW5fsEzqfjl9tmPtmgOfOgX4QcOpAatxiWZJc8ZM2B1LjFsCS75CFrDqTGLYYl2SUPWXMgNW4xLMkueciaA6lxi2FJdslD1hxIjVsMS7JLHrLmQGrcYliSXfKQNQdS4xbDkuySh6w5kBq3GJZklzxkzYHUuMWwJLvkIWsOpMYthiXZJQ9ZcyA1bjEsya5ziyv+fOrP5/y5rLTM5pWawK9h6j0ee7Y1WLHBc6fRiv2wnPNBVuxLB4S58DLMa97l2bdmcbkHf3t5aBontnf6/n5a5xU/jcvh8clxsdZAmzfQxpTlmrnR7LPi5s2YbdtEOoTtFW8Q8JvFgxzHresSjL9jjLm9ZbeSjU2eslf8Pjabx2fcPrPoeQKuext02eZNpOFtr3iDgN8CHhMNnPBTdNJB4831q/jsu2eDF/emUx4/0T6bNNUEfg3NUC5wc+knqbgxkHaCgyac22P1P9rtDf8RcMzjAHtPV/ENx47HmJ8eHzeFtuI8JAVRGLxT6UpctomHVl24AtP9KGr85X/cHI+rrs+Dj7bhwoVAZm5+LUh22DtZXcRhK10bx0Prrl+XGw81roGXvl08NKurCfwI3rAe4k8ZhlQ8EdgFDpp0rHiJKA4KbScFaet4UOg2yDtF7PBlUcgIyxwZGtu7ThzU9TEnDhrbu04c1PUxJw4a27tOHNT1MScOGtu7ThzU9TEnDhrbu04c1PUxJw4a27tOHIQ+QVvvd0NdqtzWGGMcmnXmcGiDHJfIEEVOcWxQxftiDQimZTyQIZsTzzEnDhrb0ScpFBGOieK7xkHhdpjP1wR+jC14JzmwFx2guHaGg9bdcpMQW7rUu6jstoaHy9qKz5MbSkJGNLdXO3EpuezS2HiKBJ1sXk6HOXUEqOKVeMjOeNgrdQRI025r/W2oQ5Wn1iwH4KHDurNJ57Lt1SoiJZddGhtPkaCTzcvpMKeOAFW8Eg/ZGQ97pY4AyW6Jd9HWFX+q8cExFa8GK2BIWsYD07Iuu2X9TOKdxWy+JvBjaFnpsqWR5MjkNk7yitckLh2vDeDjLMY+i/RWBZwtDfg7Ss+m2Coe44aZS3d3ypMbcdp9yu6uYBjcI0bpu73zOt4NBggH4ETUGr4+ZNU3nB1mUgOfvHQjAK7ubOBoLXGZH5/V1plF47x8UvY+HSv2eXIjXvFGHxBGuLhLJG5ETeF2pHgXMfbke1B/6/bOXZGhCra4ng5X9Io3IhO42Jo4HQafcftsUt/lBH6T57GRvO582/fW5Ve+Xbkkk9da9lbsEUwsxdJuObnsLK/Zbat4AUEGZ4WPFu4ON729rnzblS1bh6Cs4kZAdrEj7qJn8ne+4L11RY5HF0AfiuLaNQ5ugu4/0OPxihqPolvK4fHgmt9xorvuh1W+3OXy+sh1UkuO5pEjgSi5cGHLiMdIR3WqNMNTCEtETPA4wI7ZR1X5EtdHrpMJyQxBTeDXQGW5ZWIZDEuOYLJnxdWWXlbsSzcILPkTJ8DcnH75FW8Xiypy3SfWvk1zSRZKbzhkT9wqHlycWFS50Nk8Nycm8dwrgpuCS2pcqYVUPBGYH4crGI8X3EjLjpvT5W+7Ik2tH9Z4bDhsfzzSDh94k9tnW8wV3NntTz+ocaccdbvGQSNH+9MPMOdt2ffl1f7Y+6V5RozHq+0cbKrjDcJZ40ce89FiAv+Wt7xFv/zLv6yv+qqv0kMf+lA9/vGP15VXXnlgyU972tP0dV/3dXriE584mQY78aQjwZ//+Z/rkY98pF7/+tejJvEJnl/8xV/Uj/3Yj4ny0+gAGRt1sLo1f+fFjp+HJctHM3mYKmUr9vuyFfuKNwgz4XPFlW8TbaLBMVlg0ugS1UmWkGXXeNiiBSGFmms8FnGR5kgdMQiswTtp0GWHTYOODHVddss6MqQhveyWdWRI53D8FZ640Sbahss+5oKKy13G5N5jr23joXVHNbA2HgornWQNWXaNhy1aEFKoucZjERdpjtQRg8AavJMGXXbYNOjIUNdlt6wjQxrSy25ZR4Z0zsVrVseGyuX5VMzo2Gvb/W9T5Z0H+Vzylsv1kPt98Ep7s6HSn1JzilL4j9AUSgdLInAsLInAKWBJBBVvBNQo8RhkSafD97LLL9Xnf8RFmtPlBP5tb3ubfvVXf1XPetaz9KAHPUif8zmfoyc96Ul63OMe583mXKat1eGtb32r3vCGN+jJT36yLrvsspV4dOzEk47I61znOnr1q1+tV73qVahJb3zjG/W85z1PL3rRi/S6170ubQRvfvOb9eIXv1jXu971ULdKTBgvufRyL0N93l6C5vrU3ECkjUVHl+EV33ACC2hT+NAG44sTHYEJ4yUeGODuklubENFXym4r7BUPAgZmwMNAGaF9nVhwyjaz+ajxtMHcFyeq9ZD7f7AuuWxpPPp8qHOntf5W8W5Kt+yAw6bwufyKK90OV+gh9/8QmmVBD/IN6tLLuf7To2x2uS7dfW1Vd6Vsq3j67Rz4XPG2y0U7POgj550wcH+8whsr9Ic8F7c3vNOm+lvl515ibE+F5+VXvM0DatVzf7zCGyuXuz/4cA+7Ng4JU/codM4Zpu5gRc8YHwbPCI5c0rG7SKw+1BFIZthJD6/4RIHNRkMxq88J/POf/3w985nP1H3ve19deOGFusMd7qB73vOeeupTn6pXvvKVB1bg3d/93fXa1742J+DLiZiQv+lNb9J7vud7Lszv9V7vpXd6p3fSa17zmoWNyXzf5WfC3iMok457gxvcoJu2xn/zu+6lS95yhS73RYolVi662lJLG9SVzvlW/kbCODhUx/dy7/DQBuPJguwe89k/rMs8YWBwrGCn8J8T9LyshVWVDgqmUDjUBvDgBkEbzD1ZoLpMGD7oVjfMySN13z8HSz4Xh8LuwD4UsrNdSOalSzIODuxDIbsz0C+57EodtKC+4Ma3EZPH/bxdhksq3Tgk1uYz43HZ5W+ZfbePs4DyHun+IJ/bfhtbKl1GQTIODuxDIbsZ9Esuu0IP/vQP0sH3yLcsle06WMu6jHnWreI1xqXrZ4gP18PP+dAHaO57ZE7g2XlnMn6LW9xC3b3/+7+/3v72t4vJfbeNObvqN77xjfX0pz99JQr9hje8od71Xd91Yb/Wta6la1zjGnrhC1+4sJE3k/Sb3OQmuRPfI1760pfq3d7t3UT+3bZN3i5QnsR71ynLzaWmpeIGwX5GHFg4XeId16nJgktO3ybxl+py7zSw9k9jrnmRchvAQtsZqPjN4nGFd3aYvG9j992NmD7HoxfVPJVJQ/Y/n1dyW5KfJN3n6v6eu5Q+/cZtSxxsSL45Hdwf/Ol3mJwsuDS18XiZeCpT4824A4rbp0ktBJcmtXCT+qV+IrmNyUKeloO2qL6B6BdWfSqckyn7nS3JS2/jcvN4gPtBG1wuTezCs6g+aDy6ZZzs4PtjxRueU4zf0+ED7twj5568U8ucwL/iFa/Q1a9+9ZUJ9zWveU0x6WY3nIRTxKsyt7/97fWc5zxH7LiTBo5+29veduW9dvLnlZiXv/zluvzyy92336HnPve5et/3fV/d8pa3FBN78iMP0lD2Va96VdStExeoB3t1+/o3vVWXeKWrvgor3tpiJhy4KIH5Y7/9Uw6cLFABLlCf86GfrTde9sb9nT+F/4gtHsBgNDbNL/NE4Y2XvUk/dP9Hz76zkKewFLzw8Q/WF97r9jUewWSm8adRvjwJe92b3pK4T+30UZVOT/qmv9X97/SZNR4V/gOV+fmV3sBgPIL7NiYLnFUnFtWMx1e97tJ8Yp32Uf9R6QnLpnDo4/G273d9gX/LfDp8jJ9U0y9e++aL/cT6Uida6o/WpNJDuDASm+F9PN7qhrfMTQ1ynZtyAs878OyOs+vdC4wI7e3trfzoVCN3xRVXiN1zOO+yE905E3P0ThGh93mf98n8mKjz/juv0HA8u/jo/MCVH7CyaLjRjW6kd3mXd+mHn5Yz6e+0nLjb4Eex3/ejbqw+aXjVxZeIGxkr3zd7Qg9nYg/v+phX/BU6DD7g+ro3XiZuBLe9xfX1Tz95b93k2qHTtRc3LCYNd73JR+g1b36tJ/NvyB3AS9/qG4onmsU3g8MbL3uD3mB6rTG+0dVvpMc98Ndzh6ePJdqpU7fBuw2O3gm9U7fBuw2O3gm9E5PInDRMjMc3D+Oy8xp/hxt/Ha9l3sfjrW56HT3qiz9YXAtpg94mcPRO6BBjssbjZsbdqa5fbxjG4/Wuej197V0fKnAHf6i3CRy9E3qnboN3Gxy9E3qnboN3G5zxyJNSxhrXb/rNm4dxiO0w1/+efszr+P3xC67cJ1/vxfTn3v2W+sEHf0jeI2mPTrRHp26jX3zi+318Lqq5fr+BDa+6P258nvAGj8d2n3yj7n3hp+TknU1G2qG3CRy9E3qnboN3Gxy901jv9pzAd2WKs1s+Ze823nO/+c1vrqc85Sn5yg38Az7gA/Qe7/EePcmCM1m/9NJL8715Julvf/vbxeQdeud3fuf84So/YOW9+pvd7GaL43YpcJFiIv8TD7tb7kR9kXcBmUR06vqYV/ztV/BawiftHR9wZccdjE+3qzDVD3iVg0nld9zz23IH8P53/szi3gndFA4/dP/v94779+fE/XuGwpP/AAAQAElEQVQ+9TunmmCrtoPG40H9a2zveu9/XR/zkxy/PB7vfMGNjtS+NR7nv/4wJrnmMR75bOCRGmjDift4ZOOFa3kfRyd5/PRzh3c8xpw4aGzvOnEQOuMR4h75oHvc6kgt2Mcj/YUnp5u6L1Q+++Oc8cj8A4w/4/b3OVL7nG3ivZ4BE+upyfr1r3/9nuRAfpe73EUveclLcgIOv93tbjeZlh+ysqvP12he8IIXiNd0rnGNa+TrO7zvzu79xRdfnDv/vBs/mckBRnbsOy0n6Tb42dg/7i63Eherog/ZKA7geucL3nvRNLRTp4XRQrfBrS48OvSRF3xE7kSx61B00cawYCcBAuNOC/AtdBvc6sKjd1oYLXQb3OrCo3daGC10G9zqwtNvaixudix2PI/3eNxc3z5XrxPHcTwyPmtMzjce+5gE506Li6GFboNbXXj0TvSbc7XPH+d6gyvzj47zAnwL3Qa3uvDonRZGC90Gt7rwY71H5ASeH5yy890/+UjkJZdckp92ZIcd/VTEqzFMzJ/whCfkZJwd+an0TNh5t50fqfLOO+l4TYav0/DKDY8JeB+f3Xgm9FN5lK0QKAQKgUKgECgECoFCoBA4EgLnWeKcwDOR5jvsL3vZyxanx2cdecXlMK+y8AWbCy64ID87eetb33rlx7CLDC1c7WpXy2+78/UZXpNZ/uoNMrvvz372s3Xd6143FwIqVwgUAoVAIVAIFAKFQCFQCBQCKwjkBJ6vwLBF//u///v5NRm+JMN/Tr3pTW+a76ivHHGAcsc73lFM9vmO/AFJ0kwavhPPj1Z59z2NDig/IvSMZzwjf+zKrrzN5QuB8wmBOpdCoBAoBAqBQqAQKATOGoGcwPO5xosuuig/+/iwhz1MEP9g6bM+67N0latc5VCF8BrNwx/+8NNO+PuknV123n/vmSPzmUnKZeHQ7cULgUKgECgECoFCoBAoBAqBQmAfgZzAo/ID00c84hF69KMfnfTN3/zN+SoLcVN0pzvdSY961KN07Wtfeyo67cSTbjnBbW5zGz3mMY/JRQLvv/c4dtwf8pCH6Kd+6qfEbn63Fy8ECoFCoBAoBAqBQqAQKAQKgX0EFhN4TBGR/y2V3fCIwLRCpRQChUAhUAgUAoVAIVAIFAKFwG4RWJnA77YqVXohUAicxwjUqRUChUAhUAgUAoXAhhCoCfyGgKxsCoFCoBAoBAqBQmAOBCrPQqAQGCNQE/gxIqUXAoVAIVAIFAKFQCFQCBQCxxiBmsAfsnEqWSFQCBQChUAhUAgUAoVAIXAcEKgJ/HFohapDIVAInM8I1LkVAoVAIVAIFAIbRaAm8BuFszIrBAqBQqAQKAQKgUJgUwhUPoXANAI1gZ/GpayFQCFQCBQChUAhUAgUAoXAsUSgJvA7bpYrrrhCl19++Y5rceriK7YQOCkIvOMd79All1xyUk63zrMQOHEIXHnllfqnf/onvfa1rz3rc7/sssv0j//4j0e+ZrzoRS/Sb/zGb4j7/1lXojI4sQjUBH6HTc+F5Bu/8Rt197vfXRdffLHe8pa35H/B/aIv+iIdRF/1VV+lF77whVnrJz7xibrJTW6yoE/4hE/Qn//5n+vCCy9c2Jbju/zVX/3Vefxhgv/8z//M/CjrMOkrTSFwLiPwl3/5l7r1rW+dN3jO48/+7M8OHIt9jJKGtK961av0ER/xEYuxd6tb3Uq///u/r/vd734LWx+Dy5xjOJY85iL+w/U2ypmof5kKgZ0hwCT9bW9720r5r3/96/WFX/iFesITnrBiPxPlP/7jP3J8v+AFLzjS4W9605v0Dd/wDfr3f//3Ix1XiQuBZQRO7AT+v//7v3XPe95T7/Iu75KEPDWYXvnKV+qRj3yk7nrXu2rTN9mrXOUq+u7v/m7d9KY31ed93ueJ1fxy44zlV7/61XrsYx+72Dkg/Xu/93vrr//6r/WjP/qjuvTSS/V+7/d++s7v/E794A/+4IH0mZ/5mStZn+oceTrwvOc977R1W8mwlELgiAi88Y1v1Nd//dfrvd7rvRQRuuCCC7KvL+9QPec5z1mM2atf/er6ki/5klz4HrGoUyb/+I//+FxEf8ZnfIae+cxnnjItdWOC/oxnPCPTMVF4wxveoJ/92Z/VX/zFX+ia17ymrnWta2U9TzUeWcS/x3u8R+bBE4Df+q3f0s1udjNxfWCs/t///V/GHRT8wz/8g25xi1usLRKYtPdjqNeLX/xiUcduK14IHIQA/fDv//7v9eEf/uF6p3d6JzHeHvjAB4p7QT+G/v9Lv/RL2Vf39vaSP+Yxj9norjL3XBaeywveU8mk5RjqyOT9Pve5j+5yl7uI+z026H//939zx/wOd7gD6oH05je/Wdz3IyKvSe/+7u8uJuzLB7B4p8xbebG+bO8y92jS/M7v/I6W6b/+67907WtfW9/7vd+7YicN6Tmu53GyeZ39qRA4kRP4pz71qfqwD/uwnPD+4i/+oqCrXvWqebFaXpU/6lGP0g1ucAN9y7d8i1hhH3Tzw87FAn4qsKfi3vmd3zkn3J/7uZ+bF8mv/dqv1c/8zM9M0jd/8zdnmuV83vVd3zXr+G//9m/6mI/5mLyRc6Fhl32KuEAwOep5HPYce/rihcCmEeBG+emf/un6lV/5FX3TN32THve4x+ke97iHvvzLv1yMB55UsUj94A/+YL3P+7xPTqxJ+6d/+qe5+8Xx4zqxy8YTrbH9MPqnfdqn5ST+ete7nj7xEz9xciwyRn/sx35Mt7nNbVayZCJz3eteV695zWvEOGSS8P/+3//Tj/zIj2hqPH7Hd3yHbnzjG4vrDxn90R/9kT7/8z8/03Kd4hw+5VM+ZbFoJ82YONeXvvSlufvP07xObAyM05ZeCBwGAfoh9xPG26/92q9l/+XJL5NhJp+MSRae3/Zt36ZHPOIRYlLMBP+hD31obiaNy2CMQmP76XQWtpRzqgXwchxpOYZ8r3Od64jJMOOZaweLi74wedGLXpT3y/FigIUw98S3vvWtZJH0y7/8y3l+H/mRH5k645jjGLdMwMHqfd/3fRcLaCb0fRHB2PzSL/1SfdmXfVmOaY6Fvu7rvi7HNGMcfZnY1GOHXuUKgdMgcCIn8EzYb37zm+dE4QEPeIAgJg1chLhodczYEWTAM0i7bYozGLlpw6fiD7IxyD/pkz5Jr3vd68SOH5P5g9Keys7O/N/93d/pkz/5kzMZq/e73e1uYsdtmX78x39c7OZxTpnQwWHP0UlPpK+Tnh+Bf/mXf9GTnvQk/fqv/7q+8iu/UkzmuYmyaP7Wb/3W3In+oA/6ILG4/omf+Am9//u/v7gpM4nmuKc97Wkrlfzbv/1bcfO+053ulDfJlcjTKNxIf/7nf16f9Vmfpetf//qnSX1w9G//9m+LV9rYhWdhzy7mv/7rv66MSXQm/DzlIicmOExGmAh9xVd8hW5729vqh3/4h3PM8moPaaaInVA2Gr7/+79/ZbHB4mMqfdkKgVMhwKLxp3/6p/NpFwvl+93vfnrQgx6UT3qf/OQn56KVp0MsPpnMX3TRRblxxFj97M/+bP3BH/yBliegz372szOeyTHyqcoex7GwpR9zTTgMkZZjej7I3/AN35AT+Y/6qI8ST/p4asaEmqfWjLdl4on2//zP/+RT+Z7He77ne+YmGZtl2Nis44k5m2YsnJk3MJYhnr7xtIsxT1roWte6Vpa/fC+ekllUcM3jidrZXHsos+hkIHAiJ/AMMG6o3DyXm5ndhjOdRC/nc1iZQf7yl7988SNWHnmzsh8T9lPlyas/17jGNbT8GI8LAbvty8SPbU6Vz0FxPD5lN/EHfuAH8hUHdHZKmTgcdEzZC4HDIsCCk0nseOzxiBkiHybC7P5FBGoSO+QILIDhmyBuzlwfyKv//mM8HpnQnOqHriySn/KUp+RvW8gHIv0f//EfrzwuR1+e6PB6Aq/t3Ote98pH9hzHNelDPuRDxC7f8sKbuE5MINiQ6DuP3T7mTArA6v73v7+YjNzsZjfLicU4XekbQ+CczIjddfor98iI/fEWEaLPRDQbk+PlPhcRWtaP08mze86C+K/+6q/EhtfDHvawfLrG/ZEJNouDu971rvlK3r3vfe/F+DvoHLgH3vCGN9SY2Mgbzyt6Htwvuc6h8yoO5fGkDh3inv0BH/ABoo7oRYXA6RA4kRN4VukMIHafX/GKV5wOo9PGf9/3fV8+MoefNvEpEjBxYGXPSr4Tu4jYT3FY/uiOiQe7IaTjsT07mcjLxGPER/hx57u927stmw8lkx/vRPIqwH3ve199z/d8T77ycKiDK1EhcAoEeKWLd9/ZdabfHzRRHWfBxJ/fsLBDthzHjZHxQF7sxC/HHUXmZsuOHK/vkBfE72GYoJ+qjiw6eG2GV3xIxwSB3cpxPdHZ/WPyTb1YzDN56gsTbOx0Mp5f9rKX5Xu72KaICRdPERmnv/qrv5o7jeN05MHrODzu/4Vf+AVR/kUXXaSj7oqO8y39/EKAyeldPZllp/q7vuu7JvvS1BnzZRf63r3uda+Vifwtb3nLfHeeBSry1LHbsHFN4Gk6T6pZiDA2GctcRyifjTAWLdxz0U9H4wX+qTba2Kzj+vbt3/7tmS2vt3Fff9rTnpY6wfOf//z8vcHyRhz2opOKwOnP+0RO4HldhUfT/ADnRje6UT6O50cuDOjTQ7aegkHPRAG+Hns0CxfP5VX91a52tdNmwMWIdw+ZXLMbx0KCH9FNEa8pnOpx/FRhPNrnNSMejbL7yKNHdjSY0E+lL1shcBQEmMAyWWA3+s53vrOY/NLX2LE6KB/GKl9cYvxO3fCYNJ/JQnVcHjvVN7jBDRY7bUx6x2nGOouKhz/84fqTP/kT8Tied285v6nxSBpe2eG1BSbvPEljp3w5T64r7BqSZtneZR7js3PPK0ZMCngNiNcVmJD0NHDieJ+ZSRnj+ed+7ufE2ObHwcQXFQIdATa36Eds+NDnH/zgB+slL3lJj15w+iT9iY8nfOzHfqzo9ywiFwkGgfsaNKhHYrxHzmsw/atPB/FHP/rR+SW3gzLnesL76dwrIyJf82HXm9dqGHss1PktGpsJB+WxbGeBz2s5vA7D66mMr+X4ZZkxfC8vbHjqxkcjmC/c/va319/8zd8skv3hH/5h/jaPa9rCWEIhcAoETuQEnsHERYbdd77Ywo2PH6PxaPlUg/AUOG4sivosP7LnW7GHyZzH7NzIuRlzkbjd7W6Xr7t89Ed/tPiyBhcLdvKYUPSvZhwm356GXdKI9uiUCzE7COzosfPX0xQ/vxDY5tnwdOhZz3pWfnaRcnmMzeccl3eosHdiwc078Oxq8di62zfNeceeBUIfkzwhO0wZvPrCjfjpT396TuR5BYiFCu/yMx6ZSPC4HDuTeCYQp8qXiRK7eFNp2IzgusXXa/jBHeObRQATK47rx4AT59F16oeNRX+3FS8EQIDXY5gQMzn9ki/5ErG7TN9hPJUokwAADcpJREFUYs9EmDQQT4jo0/zeg/7Eu/MHjVnS74p4OsWPQ9mB595FPVgYsID953/+59z5ZuPra77ma4jaGFFGv0fe8Y53FK/X8MPViBCbFWDFGGVSz+/Y+OpURLvPbqwSldF5i8CJnMD31mQVzJddeLTGKyEM8h/6oR/q0Tvh7A7wqL7Tp37qpx6qHuz6kfDtb397Pr7ks5js2rGDz8qfHToezTOJIN0miEkHO6GbyKvyKAR4B56+yuSc90DZ4WLywOR0GR10/h8Ci1R+NLcct2mZmy4/iu3jkcnyYcpgk4DzYTySnidWvLrCOOQc+U0Ju3/cxInvxISCm37XO2dBwDFdX+a9rG7jiQE77LyHzzvv3X4QX56QHZSm7CcTAfodu8v0I76mwqT+d3/3dxdgMIG/+93vLtLwKhZPt/kB+Ete8pJFmrMVeJrGxJsF+6mIL1ZNPXVjY4snCUzcGZO9PiyuOS92wfmgRLdvkvNpZ8rkKQaLZRbuvFpHGWyo8cNV3oOnDoxvfudDXFEhcBgE9g6T6HxPw24DP2ph14+bNTfRXZ0zu9tHeYWGSfRP/uRP5j+mQGbCTt2ZOHAx/b3f+z3xaI7XEz70Qz9UNeEGnaLjjEBEiCdHLKp5z/S5z33uorq8r8ouGTuDfPGB8bKInEE4k1do2LW/6KKL8qsdbBJQLXbPmawzUeCfovH/HHhcT1wndjCZELGh0G2MV3bUuflPTU56ujFnUj+2lV4InCkCvNrFEx122/k041Q+9Dm+DsWT7f57rKl027SxOOX3J4zDL/iCL1gUzXWEV2h5osYihVfcFpEjgd+N8OPcqVdPX/jCF+YP0w/6QATlkB1zDDivGfHVLRYOLCj4XC6frKQuLHx4Ike6okLgMAicvxP4U5w9O3x9YI2TcQONONojLPLi81rwcX5H1XkKsPyO3+neM6e+vIf3xV/8xWJnhN0KyuS4Bz7wgTl55711Fibs7u9ycUK9igqBMQLc8PkB59iOzqSAPo7M+OKVGd4l5zON3ACxj4lJLxN/8h3HHVXnWkGZfUzy7ffT5cErN0xkeDWv76jxNIynBYxLbtrs6PPfIMm/58f5MFFngt9tTPjZSb/rXe+an9Ps9s6ZoPRH9N3GQp5H8zxtY+LR7cULgcMgwPhhd5pF51R6dpSxs3NMWuROLD55ctbTdDuLcKjr2+JsXnFPZfGxPDnmVTPu2bxK+5CHPGTxnfupepEH58k4YwEzlYZXAJnoj+PYYed1tj4OSce36sEHO5/L5dp38cUX56ekx8eXXgicCoETN4HnhzjcQNmNfvzjH5+fjeImyaNBdD4nxaMsboy8l8YkgEkvN0XSofPO2jKo3OD55Tp82X5UmQsAP9bhHdlO1Av7qfLiR388lmfnvqfjeHYpuVDxbj/yb/7mb+brNT3NUc6xH1O8ENgkAowrbmi87847qDzu5hUZJr/8II7FKe+Kc/NkEs0TJZ448UMzxiLEpIEbbK8Xx1544YX5j9kYw91+FE5aJsCMP64XjCeIOvA4/lS74ez28eobr/jwzit58VoL33fm61c8Roezs85vU4iHmLzzT5z4kThf9GACxddieHrGawqk4f1ZvnLDUwjOmR+l8/sdftDLeAYn6szn8dhxnPsJBXUqOr8QoG/yjw75Wht9lvHIuOTTwSwMeU+byTivlzEBZozRF+nPjFn69Ad+4AcuQGExwOsiEPIi4gwF7r+M+4OI+zRjhzpyT+Yfwn34h394lkY9+a0Idu611JX//cKYZOwxkc6EDtg4YOyzQ291zd/85jcXX5VhzgBxDRsnYqHOD3z7OOQezb2662xK8P8bKJtr2vj40guBUyFw4ibwDEZudtxQGUjcbBk4/HiU99/ZFQMwBj8TYx5r8+k4VskMdvTxozQGbkTk5xw59kyJfLgQjAn7meZ5quOOco6nyqfiCoEzRYCbJF9p4f1aJsaMT54iMXlgEsEClMfPpOETdTx65vcdjMNO97nPfVY+scjYJg++xMJi/EzrxkSZifh4PB60G36m5Swfx4SIR+mcO9jw7i+vCjEJIB2TKYjrEZMU0jIZ4fU/fgfDxIBrGYsA3oPnmKJC4CgIMDHnHslvMfjtBmOJccmikFdNeA2E/sjY5GkR442FKgtWdpp5OsZ9tZeJzOdYIeRuPx1ngs5TqYjI77JHNM71oI/9Kc4uN5N4Jtj800Zej40IMVlmbDBmGFe8Mx8RYjecRS/nwMcg+BoNE30W6aThvj9VV64PLEom4tLEOGWX/253u5v40hSL/zFRFzDkCflyHAulzKSCQuAUCJy4CTxYsKPHe3wMaG6E7CCwy8VKnUf2pGHS3Hf2GMzLxHdkSdOJ3TDeOYd32yY5O2ssLD7u4z4u/0McF62j5s/OArt4fNWGCzLHH+YceWTIrt74nLl4c9FhwkBeRYXAmSLAJJsbKmOQsciYZGzSV7lJki9fv1geg8vyuB+y+8dEn1dt5uqf7OJxHWGHki80UcejEpMJ3sHl/JmsczyTCRYrYME3qnlNgcUMcRCLB8Yy/yGTY0jPdYf0YMcxTBxYEEUEhySBH4/z2QFMgwNkbMRZLV8ILBBgAcnkk37FeKQf0r9YPEe0fsXTMb4cxVgjDWl5RexmN7vZIh+EG9/4xiIdhIztMMQrJvy3U/I+CnEMx3Iv5+s4vDpD/bn/MW7YgOMTmRHtPKgLaXgC/0mf9EliHsATa+yHJT5FySKaezQTf36LBn6Uy9P+g/LhwxIstPmNwUFpyl4IHITAiZzAdzAYaNzE+mDv9m1xymX1zeP+U5XJTZqnA3zBgh8HUWfSc7HgvXcmAOgQeT3xiU8UeaMz8Wayza/g+QY0j0J5tE5cUSFwnBDghku/pX8zNndRN/6XAt+8Pl3ZvOPO6yws8nnMTnrqPh7PjE3GKGOVNJwbCw44v0lhTBM/Pl8WHjwZZOxz3DIx2RjbO3YHHbN8fMmFwGERoB/SV9k5j9if8C4fz4YQaUi7bD9bufdp8j4KMQ45drl8Xk/j6QG/jeEH8hHr58JY5ckVvzlh53/5+GV56hrBBJzdfhYpLOoZozyp4AftLGge9KAH6VRf0BnHHbTrv1yPkguBEz2B33Xzc5HhwjK+GU/Vi4sjF7HlGz3y+MJKXuRJ3sv5RIRIO3VxW05XciFwkhFgMsJYOx0GjDMmy6TvaRlzjD3iui2ijTvGard1TjnjMd3jdsmr7ELgfESAp3m8fnO6c5saq8vHMOYZu8s2ZOxcE/r4j4j8XywR64sF0hcVAmeLQE3gzxbBOr4QKAQKgUKgECgECoFCoBDYIgI1gd8i2FVUIVAIFAKFQCFQCBQChUAhcLYI1AT+bBGs448XAlWbQqAQKAQKgUKgECgEznMEagJ/njdwnV4hUAgUAoXA4RCoVIVAIVAInCsI1AT+XGmpqmchUAgUAoVAIVAIFAKFwHFEYOt1qgn81iGvAguBQqAQKAQKgUKgECgECoEzR6Am8GeOXR1ZCBwvBKo2hUAhUAgUAoVAIXAiEKgJ/Ilo5jrJQqAQKAQKgULgYAQqphAoBM4tBGoCf261V9W2ECgECoFCoBAoBAqBQuCEI3CMJvAnvCXq9AuBQqAQKAQKgUKgECgECoFDIFAT+EOAVEkKgULgmCNQ1SsECoFCoBAoBE4QAjWBP0GNXadaCBQChUAhUAgUAqsIlFYInIsI1AT+XGy1qnMhUAgUAoVAIVAIFAKFwIlFoCbwx6LpqxKFQCFQCBQChUAhUAgUAoXA4RCoCfzhcKpUhUAhUAgcTwSqVoVAIVAIFAInDoGawJ+4Jq8TLgQKgUKgECgECoFCQCoMzl0EagJ/7rZd1bwQKAQKgUKgECgECoFC4AQiUBP4E9jox+uUqzaFQCFQCBQChUAhUAgUAkdBoCbwR0Gr0hYChUAhUAgcHwSqJoVAIVAInFAEagJ/Qhu+TrsQKAQKgUKgECgECoGTisC5ft41gT/XW7DqXwgUAoVAIVAIFAKFQCFwohCoCfyJau462eOFQNWmECgECoFCoBAoBAqBoyNQE/ijY1ZHFAKFQCFQCBQCu0WgSi8ECoETjUBN4E9089fJFwKFQCFQCBQChUAhUAicawiczQT+XDvXqm8hUAgUAoVAIVAIFAKFQCFwziNQE/hzvgnrBAqBcxGBqnMhUAgUAoVAIVAInCkCNYE/U+TquEKgECgECoFCoBDYPgJVYiFQCKgm8NUJCoFCoBAoBAqBQqAQKAQKgXMIgZrAn1lj1VGFQCFQCBQChUAhUAgUAoXAThCoCfxOYK9CC4FC4OQiUGdeCBQChUAhUAicHQI1gT87/OroQqAQKAQKgUKgECgEtoNAlVIIDAjUBH4AolghUAgUAoVAIVAIFAKFQCFwLiBQE/hzoZWOVx2rNoVAIVAIFAKFQCFQCBQCO0SgJvA7BL+KLgQKgULgZCFQZ1sIFAKFQCGwCQRqAr8JFCuPQqAQKAQKgUKgECgECoH5EKicVxCoCfwKHKUUAoVAIVAIFAKFQCFQCBQCxxuBmsAf7/ap2h0vBKo2hUAhUAgUAoVAIVAI7ByBmsDvvAmqAoVAIVAIFALnPwJ1hoVAIVAIbA6BmsBvDsvKqRAoBAqBQqAQKAQKgUKgENgsAhO51QR+ApQyFQKFQCFQCBQChUAhUAgUAscVgZrAH9eWqXoVAscLgapNIVAIFAKFQCFQCBwTBP4/AAAA//9wGm08AAAABklEQVQDAIg28BZeATh0AAAAAElFTkSuQmCC)

■ JR-M：逐事件联合恢复

■ JR-D：跨事件前瞻恢复

数据来自论文 Table 5；独立恢复对照组均未达到1 MW的95%可靠门槛。

图表复现论文报告的数值，而非独立重新运行优化程序所得。

这一结果的逻辑是明确的：

- 联合优化解决的是资源之间如何协调。
- 跨事件前瞻解决的是当前调度是否提前考虑未来响应。
- 在较短事件间隔下，提前考虑后续事件可能具有更高价值。

特别是在30分钟事件间隔下，JR-D比JR-M报告的可靠容量高3.0 MW。这比“算储联合调度降低成本”更有论文辨识度。

### 3. 第三个潜在创新：算法可以替代部分硬件投资

论文 Fig. 10 报告，在指定的4.75 MW可靠容量目标下：

逐事件联合恢复

# 12.0 MWh

JR-M所需储能

跨事件前瞻恢复

# 2.67 MWh

JR-D所需储能

在该目标容量与参数条件下，差值约为9.33 MWh。

这是一个很好的技术经济故事：更合理的跨事件调度，可能减少实现相同可靠响应能力所需要的储能规模。

但要注意，这一结论只对应特定的容量目标和参数设定，不能理解为任何情况下均节省9.3 MWh。

目前论文将这个结果放入Highlights是合理的，但最好补充对储能功率、初始SOC、任务截止时间以及电网容量的联合敏感性分析。

## 四、对数学模型和算法的进一步评价

### 1. 算法复杂度其实不是这篇论文的主要问题

这是一个值得肯定的地方。

论文采用15分钟滚动优化、18小时预测时域，并报告：

| 算法               | 变量数 | 平均求解时间/步 |
| ------------------ | ------ | --------------- |
| JR-D 确定性联合MPC | 1,524  | 0.04 s          |
| JR-S 五场景MPC     | 7,620  | 0.93 s          |
| JR-M 逐事件联合MPC | 1,519  | 0.04 s          |

这些是稿件 Table 3 报告的求解数据，采用GNU Octave和GLPK实现。

如果这些数值经过代码复现确认，那么求解效率是足够好的。

但目前的实验规模也说明：这篇论文没有必要再引入ADMM、强化学习或者复杂的Benders分解来增加所谓的算法创新。

模型仅有少量二元变量，直接MILP已经可以高效求解。额外引入复杂分解算法，可能增加论文负担，却不会增强最核心的跨事件恢复贡献。

我反而建议加强以下三项验证：

- 不同任务类别数量、时域长度和场景数量下的求解复杂度；
- 不同预测误差下，JR-D与JR-S的可靠容量和经济性能；
- 滚动预测窗口不足以覆盖下一次响应时，方案性能如何退化。

这样能够更直接地证明方法的计算可实施性。

### 2. 双状态“债务”定义需要更严格

目前论文将计算积压、BESS和蓄冷状态都解释为恢复债务。

计算任务积压是一个明确的未完成工作量；但储能能量缺口若定义为：

\[ D_t^E=\overline E-E_t \]

就意味着储能只要没有满电便始终存在能量债务。

然而，论文的储能初始状态为50%，并不是满电。这部分缺口不一定都是前一次响应产生的，也不一定必须在下一次响应之前完全恢复。

因此，建议区分：

\[ D_{t}^{E,\mathrm{event}} =E_t^{ref}-E_t \]

其中 \(E_t^{ref}\) 应有明确的无响应参考轨迹或下一事件所需状态依据。

更严谨的状态定义能够避免将储能固有的剩余容量空间误解释为需求响应产生的恢复义务。

这不是单纯修改符号，而是关系到跨事件恢复模型的物理意义。

### 3. 恢复时间不应该被无限延后

论文设置了终端债务成本，这是必要的。不过，终端惩罚与严格恢复保证是两回事。

如果任务完成期限和SOC恢复只是通过经济惩罚实现，优化器仍可能选择支付惩罚而不完成恢复。

如果论文承诺任务按期完成，就应明确给出相应的硬性约束或解释逾期变量何时允许为正。同时报告最长任务完成延迟、终端积压和储能SOC偏差，而不只是平均服务质量指标。

否则，连续响应能力可能部分来自将恢复义务转移到评估窗口之外。

## 五、实验设计与图表评价

我逐页查看了主要图表。总体上，这份稿件的图表设计已经比较成熟，且多数图是为回答具体研究问题服务的。

![Demand response complements energy efficiency in lowering costs & emissions, Berkeley Lab and NREL find | Energy Markets & Planning](https://images.openai.com/static-rsc-4/oXegkOZvYbYzNwhh8jFrdOP1Aq4WOAF60R89jhc0yO5BUFGs11ip6dELtTeyEx2UzX7IjCwpSspWfmTWOtcSoGpP5eY5_Y1RWmIKIHAdO9Sp8niH9BCm18oDWl0tUAeP88QBXtbIkfu4VTTV0ONCYO7Gfa-xe3Wcg6dx8id_yvY?purpose=inline)

Fig. 1–2：架构与方法流程

模型和算法关系比较清楚。Fig. 1(b)对恢复竞争的可视化有效，但需要注明名义通道的假设。

![Integrated energy scheduling for grid-connected microgrids using battery degradation-aware optimization and coordinated control strategies | Scientific Reports](https://images.openai.com/static-rsc-4/dJlG_b3i4ZehfxO7K9T5GWt-mG3aEL9_7LbXKfkT1FTOowg69TXE9asbbruGH359KG9i3JerQ0iTV76EU_fSwsKWeBc-t42Xhvc-022HH1caCv_yUaqTipx3bCB9RYSCUXvFbgAvRC_r5kMZq0mMwpoTj397zZDHPPhCUCS_P2g?purpose=inline)

Fig. 3–9：恢复机理与可靠容量

属于论文核心证据。尤其是事件间隔、恢复顺序和可靠容量的关联，最能支撑论文主线。

![基于置信容量的风场配套储能容量优化配置](https://images.openai.com/static-rsc-4/docwIyhe1CxxjO0Dfzc_S9IRA_ve2yOATwQpIWVE87AMX7c-lexmKokjg23DMqtVoIY1PFVKtL9ieeUXGUasONQy-ZJAh2Mzoi28tFwYLth4VSWh3ivP6v1NSfjpSIzFYL3J49eFE_BoksrwE9Dm0MzKkHE5ZpjZOIEdR1XtzzQ?purpose=inline)

Fig. 10–11：硬件替代与可靠性校准

应用价值很强，但也是最需要增加误差分析、样本外测试和鲁棒性证据的部分。

以上配图仅作图表类型示意；具体评价依据是上传论文的原始图表，不是这些示意图片。

论文的实际图表还存在三个需要修订的问题。

第一，结果数量较多，主文同时讨论机制、容量、设备消融、硬件替代、统计可靠性、经济性和反弹。对一篇25页的论文而言，信息已经偏密集。建议将部分参数敏感性图和较次要的设备消融移到补充材料。

第二，统一容量搜索的精度。部分表格报告7.5 MW，另一些细化扫描报告7.75 MW，需要明确是0.5 MW网格、0.25 MW网格还是二分搜索的结果，避免给审稿人造成结果不一致的印象。

第三，经济对比、容量对比和硬件替代对比要保持基准条件一致。建议每个图都明确标注响应承诺、设备容量、预测信息和可靠性门槛，尤其不要将“相同响应承诺下的成本优势”与“分别优化承诺下的最大收益”混为一谈。

## 六、外部文献对论文定位的影响

目前已经有一篇非常接近的正式论文：

[Risk-aware coordinated scheduling of battery storage and AI data centers with decoupled multi-layer AI workload models](https://doi.org/10.1016/j.apenergy.2026.128836?utm_source=chatgpt.com)

该论文已在 Applied Energy 在线公开，卷期标示为2027年，研究重点是AI负荷波动、算储协同及秒级并网功率爬坡控制。

![img](https://www.google.com/s2/favicons?domain=https://www.sciencedirect.com&sz=32)

ScienceDirect



它没有直接覆盖你论文所强调的跨事件恢复可靠容量，但足以说明算储协同、MPC和不确定性处理都不应单独宣称为全新方法。

另外，2026年5月的 [Battery-Assisted Operation of Hyperscale AI Data Centers under Connect-and-Manage Interconnection Practices](https://arxiv.org/abs/2605.14105?utm_source=chatgpt.com) 已研究基于算力连续性和储能调节的可兑现运行承诺。

![img](https://www.google.com/s2/favicons?domain=https://arxiv.org&sz=32)

arXiv



综合上述文献，我建议论文在引言中用一张具体的对比表，明确三类现有方法与自己的区别：

| 研究方向             | 已有研究重点           | 本文需要证明的增量                       |
| -------------------- | ---------------------- | ---------------------------------------- |
| AI负荷建模与算储调度 | 单次负荷变化和实时调节 | 跨事件状态恢复                           |
| 可靠柔性与储能恢复   | 柔性边界、恢复保证     | 异质任务与多能源联合恢复                 |
| 数据中心可靠运行承诺 | 供电限制下保障计算服务 | 连续DR承诺由实际控制器的闭环履约能力决定 |

我认为这三个区别中，最后一个最有可能成为 Applied Energy 审稿人认可的主要贡献。

## 七、建议的正式修改顺序

现在不需要推倒模型，也不建议继续增加设备和优化算法。应优先补齐证据链。

| 优先级 | 必须完成的工作                     | 验收标准                           |
| ------ | ---------------------------------- | ---------------------------------- |
| P0     | 重新校准可靠容量认证               | 不再将经验可靠性误称为严格概率保证 |
| P0     | 修正恢复通道与恢复债务定义         | 解析假设和完整仿真模型一致         |
| P0     | 增加强对照组                       | 证明优势不依赖于固定比例这一弱基准 |
| P0     | 任务可延迟比例与SLA真实性验证      | 结果在合理低柔性参数下仍有意义     |
| P1     | 响应电价和延期成本敏感性           | 经济收益不依赖单一高补贴假设       |
| P1     | 预测误差、数据分布偏移与跨月份测试 | 可靠承诺的结果具有样本外支撑       |
| P1     | 硬件替代与容量精度复核             | 储能替代结论在相同目标下可复现     |
| P2     | 压缩引言、图表和Highlights         | 核心故事更加突出                   |

其中，最关键的判定实验是：

在保留相同设备、任务数据和任务完成要求的条件下，使用更强的动态恢复基准，重新计算跨事件前瞻带来的可靠容量增益，并在独立测试集上评估这一增益。

如果这个结果仍然显著，那么论文的核心创新就站得住。

## 八、模拟审稿评分

以下是我根据稿件内容作出的主观审稿评分，不代表期刊官方评分或接收概率。

| 评价维度   | 评分 | 判断                                       |
| ---------- | ---- | ------------------------------------------ |
| 选题意义   | 9/10 | 面向真实电网柔性需求                       |
| 创新性     | 8/10 | 跨事件可靠履约有辨识度                     |
| 数学建模   | 7/10 | 较完整，但状态与理论边界需修订             |
| 理论严谨性 | 6/10 | 部分命题适用条件及概率保证不足             |
| 实验设计   | 7/10 | 较丰富，但对照与样本规模有缺口             |
| 数据可信度 | 6/10 | 真实公开轨迹与较多工程假设混用             |
| 可复现性   | 5/10 | 仅审阅论文，未提供代码与结果数据供独立复核 |
| 写作和图表 | 8/10 | 整体成熟，略显信息过载                     |

## 九、最终审稿决定与投稿判断

决定：Major Revision（大修后重新评估）。

如果我是真正负责这篇论文的审稿人，我会给出如下意见：

> The manuscript addresses a relevant and potentially important problem by linking cross-event workload and storage recovery to the firm deliverability of consecutive demand response. The distinction between physical flexibility and controller-dependent deliverable capacity is particularly valuable. However, several central claims are not yet adequately supported. The reliability certification requires stronger out-of-sample evidence, the theoretical recovery channel needs clearer assumptions and consistency with the operating model, and the comparative analysis should include stronger coordination benchmarks. Substantial revisions are therefore necessary before the manuscript can be considered for publication.

翻译为中文，就是：

这篇论文有明确的研究问题，也具有潜在的高水平论文价值，尤其是跨事件联合恢复与可靠响应容量的联系，值得继续深入。但当前最有价值的理论和实验结论尚存在可验证性问题，因此需要实质性大修。

我对它的最终判断分为三个层次：

- 研究方向：值得继续。 没有必要重新换题。
- 论文框架：基本可以保留。 不需要继续引入新算法或增加复杂能源设备。
- 投稿成熟度：尚未达到我认为可以放心投稿 Applied Energy 的程度。 重点不是继续润色，而是修复可靠性认证、模型假设和对照实验。

还有一个重要限制：这次审稿基于你提供的25页论文、其中的数学证明、表格和图形，以及我外部核实的政策与代表性文献；没有拿到实际程序、输入数据和求解日志，因此不能确认7.5 MW、9.3 MWh和相关成本结果是否能被独立复现。这一点也是正式投稿前必须跨过的最后一道门槛。

我最希望你保住的研究主线是：

从单次响应的可削减能力出发，研究异质计算任务与储能的跨事件恢复竞争，再建立由实际闭环控制策略决定的连续可交付容量，最终证明提前协调恢复相较于逐事件调度能够增加多少可靠响应能力。

这条故事线比单纯强调模型规模、求解算法或者经济收益更扎实，也更接近一篇具有独立辨识度的高水平研究论文。

你这个判断有依据。拿你刚上传的 Zhang 等人在 Applied Energy 2026 年发表的论文作参照，我需要修正之前的一部分评价：

对于以数学建模、优化调度和系统仿真为主要贡献的 Applied Energy 论文，并不要求每篇都完成工程现场认证、真实集群部署或大规模工业推广。 合理的模型简化、代表性算例和参数假设完全可以被接受。重要的是假设透明、对比成立、研究结论与证据一致。

Zhang 这篇正式发表的论文就是很好的例子。它采用了同质化服务器模型，明确令服务器休眠功率为零，并通过四季典型日开展规划分析；其摘要核心成果是总成本降低5.43%、可再生能源利用表现改善1.18%。

Zhang 等 - 2026 - A bi-level planning model of integrated energy capacity configuration for data center cluster consid(2).pdf

Zhang 等 - 2026 - A bi-level planning model of integrated energy capacity configuration for data center cluster consid(2).pdf



因此，我不应该仅因为你的模型包含假设性GPU参数、任务可延迟比例和构造的运行场景，就降低它的期刊档次判断。

真正应该比较的是：两篇论文是否提出了足够明确的新问题，是否投入了与贡献相匹配的建模和实验工作量，以及是否把结果讲成了一个具有说服力的学术故事。

## 一、与你的稿件直接对比：差距究竟在哪里？

| 评价维度 | Zhang（已发表）                          | 你的稿件                                 | 我的判断                     |
| -------- | ---------------------------------------- | ---------------------------------------- | ---------------------------- |
| 研究问题 | 数据中心集群容量规划、算电耦合及不确定性 | 跨事件联合恢复与连续响应可靠兑现         | 你的问题更集中               |
| 算力模型 | 时间转移、空间迁移、虚拟队列             | 三类任务时限、积压状态、跨事件恢复       | 各有优势                     |
| 能源系统 | 风光、CCHP、储能、热泵、机房热动态       | 光伏、CCHP、BESS、蓄冷、冷却耦合         | Zhang的系统覆盖更广          |
| 优化方法 | 双层规划、矩信息DRO、C&CG、KKT           | MILP、MPC、Wasserstein DRO、闭环容量评估 | Zhang的求解结构更复杂        |
| 理论贡献 | 多层模型与求解重构                       | 4项命题及恢复能力界                      | 你的机制推导更突出           |
| 数值实验 | 四季典型日、规划和运行敏感性             | 多事件、26个运行日、策略消融与容量分析   | 工作量同一量级               |
| 图表数量 | 正文20幅图                               | 正文16幅图                               | 数量差距不大                 |
| 视觉呈现 | 图形类型丰富，结果表达直观               | 专业、统一，但部分图较密集               | Zhang略优                    |
| 论文叙事 | 算电协同改善容量配置与经济性             | 恢复状态决定连续履约能力                 | 你的故事更有辨识度，但略分散 |

这里有一个重要事实：Zhang 并没有用极其精细的真实任务执行模型来证明其创新，而是采用时间可转移、空间可迁移以及虚拟队列等抽象方法。它还明确假设典型日间的任务到达模式不变。

Zhang 等 - 2026 - A bi-level planning model of integrated energy capacity configuration for data center cluster consid(2).pdf



因此，你现有的三类任务模型完全可以支撑一篇优化调度论文。没有必要为了发表而必须加入GPU算子级模型、真实训练作业迁移或服务器休眠状态仿真。

### 1. 数学工作量：你的论文并不明显少于 Zhang

Zhang 最显著的数学工作，是将长期容量规划、短期运行优化及分布不确定性结合，利用对偶重构与 C&CG 求解。这种数学组织形式具有明显的技术复杂度。

Zhang 等 - 2026 - A bi-level planning model of integrated energy capacity configuration for data center cluster consid(2).pdf



你的数学工作侧重点不同：

- 建立异质恢复状态及共享容量耦合；
- 推导后续响应能力界与恢复时间关系；
- 构造与闭环控制策略相关的可靠响应容量；
- 使用Wasserstein分布鲁棒方法确定日前承诺，并在日内滚动执行。

尤其是把理论命题与数值机理图对应起来，这一点可以构成较完整的理论工作量。

我不认为你应该为了接近 Zhang 再增加双层KKT、ADMM或强化学习。

### 2. 创新性：你的研究问题并不比 Zhang 弱

Zhang 的突出贡献是把既有的算电时空耦合、能源容量规划和不确定性优化组合成一个新的规划框架。

你的论文同样不是凭空创造全新的数学工具，但其组合围绕一个更鲜明的问题：

传统方法评估数据中心能削减多少负荷；你的方法评估它在前序响应产生恢复负担之后，下一次还能可靠承诺多少负荷。

只要这一差别在实验中成立，就具有独立创新价值。

事实上，我认为你的 Fig. 8（跨事件前瞻价值）、Fig. 10（储能硬件替代）、Fig. 11（可靠承诺）构成的结果链，比简单的设备配置前后比较更具问题导向。

因此，在创新点选题层面，我并不认为你明显落后于这篇已发表的 Applied Energy 论文。

## 二、图表精美程度：Zhang 赢在哪里？

我实际对照查看了两篇PDF的图表页面，而不是仅凭图表数量评价。

![Strategies for Improving the Sustainability of Data Centers via Energy Mix, Energy Conservation, and Circular Energy](https://images.openai.com/static-rsc-4/ZqM7n_VmOw898qMB8qvGoiFRArwidthBbGftE6pFbCd2gA4biQjIzCgkGhtVsRuQjJI_qBs03MQpTKgFMJ7oWUQDv_w_JAqcJUXaggnugDG9iCLqhgdv53_ThTzEfFMh7clwcWp__RkWJEAlAW19eRtlJRZ6u1bI7Q72Gl3hGYk?purpose=inline)

Zhang：图形表达多样

使用了能流桑基图、空间迁移热力图、山脊分布图、Pareto前沿以及配置对比图。

![Comparative Study of Ramp-Rate Control Algorithms for PV with Energy Storage Systems | MDPI](https://images.openai.com/static-rsc-4/efsn-SkrSlLCDZA1MZQf7P8IEbcBsba94-FzgstARyqCFoqATOiJ7aQZnoibOFo7eMx8Makx1E8hHlHRHD2j2RZ-NHnne29vaSl9ua8dJb4iDt9uXcyQoSohk5q1L_UhcsPVsQwAFZlJMk1bo_pZ99rUmeizGUTlCCRQvr4vaqQ?purpose=inline)

你的稿件：机理与容量曲线突出

重点在事件轨迹、任务与储能恢复、容量边界、可靠性曲线及技术经济结果。

此处图片为图表类型示意；上述对比依据两份PDF的实际页面。

Zhang 的优势并不是每张图都比你更复杂，而是视觉节奏更好。读者会依次看到架构图、设备配置图、经济图、典型日曲线、任务调度图、能流图和敏感性图，阅读过程不容易疲劳。

你的稿件虽然配色统一，学术风格也较规范，但第12–17页连续出现大量折线图、容量曲线和多子图面板。部分子图字体和信息较密集，读者需要费力辨认。

你最需要提升的不是“图表数量”，而是把最重要的实验结果制作成一眼就能看懂的主图。

## 三、两篇论文真正的差距，在于学术故事的完成度

Zhang 的研究叙事虽然不算特别新颖，但非常稳定：

算力与能源供需不匹配

任务时空转移 + 综合能源协同规划

双层DRO优化容量配置

成本降低5.43%，可再生能源利用改善1.18%

从标题、摘要、创新点、模型到结论，始终围绕规划经济性。

你的论文则同时强调了四个具有吸引力的结果：跨事件恢复债务、可靠响应容量、Wasserstein鲁棒认证和储能硬件替代。

这些内容各自有价值，但目前有点像四个创新点争夺同一个论文中心。

我建议改成一个主故事：

单次能够响应，不代表多次都能可靠兑现

前序任务积压与储能缺口影响后续响应

跨事件前瞻调度协调恢复顺序

提高连续可交付容量，并减少达到目标容量所需的储能配置

然后让闭环可靠容量评估和Wasserstein优化成为支持这条故事的技术工具，而不是并列的第二条研究主线。

这一调整比再增加一个复杂算法更有价值。

## 四、我认为最值得修改的五个地方

| 修改对象          | 具体建议                                                     | 价值                           |
| ----------------- | ------------------------------------------------------------ | ------------------------------ |
| 摘要与Highlights  | 主推7.5 MW可靠容量、跨事件前瞻的3.0 MW增益、特定容量目标下节省9.3 MWh储能 | 把最有吸引力的结果放到读者眼前 |
| Fig. 1–2          | 简化架构图和算法流程，放大核心的“任务补算—储能回充—共享容量”关系 | 提升第一印象                   |
| Fig. 3–5          | 制作一张高质量跨事件恢复机理主图，同步展示并网功率、任务积压、SOC和响应事件 | 让创新机制一眼可见             |
| Fig. 8与Fig. 10   | 强调事件间隔与前瞻增益、等效储能容量替代之间的联系           | 建立研究机制和工程价值的对应   |
| Fig. 11及相关文字 | 简化DRO证明过程的展示，突出可靠承诺与理想容量评估的差异      | 防止方法喧宾夺主               |

其中，我最建议你重点重新设计的是 Fig. 3–5 的恢复机理图。

你的数学模型已经有了，但读者需要通过一张图清楚理解：为什么任务不必全部立即补算、为什么应优先恢复储能，以及为什么这种恢复顺序会让第二次事件兑现更多响应功率。

这张图如果设计得足够清楚，会比额外增加五张敏感性图更能提高文章的学术表达质量。

### 还有两项不能通过润色回避的问题

我愿意适当降低对工程验证和样本规模的要求，但仍有两处需要纠正。

第一，你目前的仿真并没有证明联合恢复在现行江苏规则下自然减少反弹峰值。

论文第5.9.2节报告，在不增加反弹考核时，各策略的响应后峰值反弹都约为6.4–6.6 MW。只有额外引入反弹惩罚后，才出现明显的反弹抑制。

因此，文章的核心应该是连续履约能力提升，而不是把“显著降低功率反弹”作为已经普遍成立的结果。

第二，可靠性认证的表述必须精确。

不必为了发表去建设真实GPU集群，也不必机械要求数百天现场数据。但14个历史日得到的Wasserstein模糊集内保证，不能直接等同于未知真实分布下的95%履约保证。论文现有的样本外对比就能说明两者的差异。

修改这个问题主要是收紧理论表述、解释适用条件，而不是推倒整个实验框架。

这两项属于结论与证据的一致性问题，和是否达到工程级验证是两回事。

## 五、重新评估这篇论文的水平

在与 Zhang 已发表论文直接比较后，我会调整之前的评价。

重新定位

## 研究内容已具有 Applied Energy 级论文的竞争基础

当前主要差距是论证措辞、结果叙事与图表完成度，而不是研究工作量明显不足。

创新问题

较强

数学与实验工作量

充足

学术叙事

尚需凝练

图表呈现

良好，可明显提高

我不认为你现在的稿件与 Zhang 之间存在明显的研究层级差距。

Zhang 的优势是系统建模范围更广、求解框架技术复杂、图表种类丰富，而且已形成经过期刊审稿的完成稿。

你的优势是研究问题更集中、恢复机制更明确、跨事件前瞻具有可量化价值，理论分析与实验结果之间的联系也比较突出。

如果仅从创新点辨识度比较，我甚至更看好你的跨事件恢复主线；但若从整篇论文的叙事稳定性和发表完成度比较，Zhang 仍然领先。

这并不矛盾：更有吸引力的研究问题，不等于已经写出了更成熟的论文。

## 六、接下来最合理的投稿策略

我建议你暂时停止扩展模型，用一次集中的修订完成三个目标：

1. 重组论文故事。 将跨事件恢复带来的可靠容量增益放在第一位，把DRO容量认证和技术经济价值作为两项支撑证据。
2. 重点打磨6张核心图。 确保一张机制图、一张关键对比图、一张事件间隔图、一张硬件替代图、一张可靠性图和一张经济性图，分别能够独立传达明确结论。
3. 做少量有针对性的补充实验。 优先保留JR-D与JR-M的公平对比，再增加一组合理的任务柔性参数敏感性分析；不必为了形式上的严谨性无限增加对照组。

我希望你最后形成的论文，不是“提出了四项理论命题和一种分布鲁棒求解算法”，而是：

> 跨事件前瞻恢复让数据中心能够在短间隔的多次需求响应中兑现更多可靠容量，并在一定条件下减少对额外储能投资的依赖。

这句话有明确的问题、机制、结果和应用意义，也可以用你现有的仿真结果支撑。

最终判断：你的论文不需要再靠增加大量数学难度来达到 Zhang 的工作量。它更需要把已有的研究成果组织成一篇让审稿人在摘要、引言和前几张结果图中，就能理解其独立贡献的 Applied Energy 论文。

这才是我认为你与那篇已发表论文之间最值得弥补的差距。