# 面向 Applied Energy 的研究方案重构

评审定位：Applied Energy 审稿标准模拟评议｜基于 GitHub 仓库修订分支、已完成的算例与相关文献

## 一、总体评审结论：保留研究方向，但必须升级论文的核心问题

经过重新审视，我的判断是：

你的项目不需要重建模型，也不需要增加工程级验证。真正需要升级的，是论文从“提出一种联合优化方法”到“揭示一种新的能源柔性利用规律”的学术价值。

目前的项目已经包含：

- 三类可延迟计算任务及其积压状态；
- 电储能、蓄冷、燃气机组、光伏与冷却系统；
- 日前随机优化与日内滚动调度；
- 连续需求响应、恢复状态耦合和多策略对比；
- 初步理论命题、敏感性分析和消融实验。

这些工作构成了完整的研究基础。

Applied Energy 的官方期刊范围明确包含多能源系统、需求响应、能源优化和决策模型，并不要求每项研究都达到工程现场部署水平。

![img](https://www.google.com/s2/favicons?domain=https://shop.elsevier.com&sz=32)

Elsevier Shop



但最新文献也表明，单纯将计算任务柔性与储能进行联合优化，已经难以成为特别突出的创新。2025—2026 年，该期刊已经发表了数据中心负荷建模、液冷需求响应、随机调度和算电协同规划方面的研究。

![img](https://www.google.com/s2/favicons?domain=https://doi.org&sz=32)

ScienceDirect

+3



所以，我建议将研究主线调整为：

推荐的核心研究主张

## 从单次需求响应的柔性调度，转向连续需求响应的可交付能力优化

研究计算任务积压与储能 SOC 如何共同决定后续事件的响应能力，以及跨事件协调如何在不增加设备容量的情况下，提高响应承诺的可靠性和经济价值。

这比仅仅证明联合恢复可以降低运行成本，更有机会形成一条符合 Applied Energy 定位的学术叙事。

### 一个需要立即修正的现实依据问题

我还核实了江苏省政府公布的 2024 年需求响应实施细则：约定需求响应原则上每天不多于两次、累计不超过两小时，特殊情况有例外规定。

![img](https://www.google.com/s2/favicons?domain=https://www.js.gov.cn&sz=32)

js.gov.cn



而你当前基础算例安排了 17:00、19:00、21:00 三次、每次一小时的响应。

这不是要求你删掉三事件实验，而是建议将两次响应设为实际规则对应的基础情景，三次响应设为高压力扩展情景。这样既保留最能展示算法价值的连续事件，又不会误用现行政策。

## 二、文献对照：Applied Energy 审稿人会怎样判断创新性？

我选取了与你最接近的五类工作。

| 已有研究                                                     | 已经解决的内容                           | 你的论文需要体现的差异                             |
| ------------------------------------------------------------ | ---------------------------------------- | -------------------------------------------------- |
| [Applied Energy, 2025：数据中心负荷模型与需求响应](https://doi.org/10.1016/j.apenergy.2025.126095?utm_source=chatgpt.com) | 实时任务、批处理任务的负荷建模与响应优化 | 研究响应结束后的状态如何影响下一次响应             |
| [Applied Energy, 2026：液冷数据中心需求响应](https://doi.org/10.1016/j.apenergy.2026.127679?utm_source=chatgpt.com) | 计算与冷却系统协同、响应容量和反弹特性   | 引入计算积压与储能 SOC 的跨事件继承                |
| [Applied Energy, 2026：数据中心柔性与可靠性](https://doi.org/10.1016/j.apenergy.2026.127904?utm_source=chatgpt.com) | 储能柔性对数据中心供电可靠性的影响       | 研究向电网交付响应容量的可靠性，而非内部供电可靠性 |
| [Applied Energy, 2026：Zhang 等双层容量规划](https://doi.org/10.1016/j.apenergy.2026.128499?utm_source=chatgpt.com) | 算电耦合、综合能源容量配置和不确定性规划 | 重点是连续运行事件中的动态恢复与响应承诺           |
| [IEEE TSG, 2022：Evans 等恢复保证模型](https://doi.org/10.1109/TSG.2022.3173900?utm_source=chatgpt.com) | 聚合储能的响应与恢复保证                 | 研究存在不同恢复效率和截止期限的异质算储资源       |

这些研究能够支撑一个合理的、但需要谨慎措辞的研究空白：

现有研究已经广泛关注数据中心的计算柔性、储能协同和单次响应能力；但在短间隔连续事件下，异质恢复需求如何影响下一次可交付容量，以及如何将这种影响直接纳入多事件承诺决策，仍有进一步研究空间。

不要写“首次提出计算与储能联合优化”，也不要简单宣称“首次研究恢复约束”。

我建议用三层贡献构建论文：

贡献 A：解释机制

异质算储恢复需求竞争有限通道

贡献 B：量化能力

跨事件可交付容量与恢复边界

贡献 C：优化决策

日前承诺与日内恢复协同调度

三部分不是三个相互独立的创新，而是围绕同一个研究问题递进展开。

## 三、最终推荐的论文研究问题

## 一个核心问题、三个待验证假设

### 核心科学问题

在具有任务时限、电储能 SOC 和并网容量约束的数据中心综合能源系统中，前序需求响应产生的恢复需求会怎样限制后续响应的可交付能力？跨事件联合恢复能否扩大可行响应承诺范围，并改善运行经济性？

由此提出三个可通过实验检验的假设：

| 假设               | 具体内容                                                     | 验证证据                     |
| ------------------ | ------------------------------------------------------------ | ---------------------------- |
| H1：跨事件状态效应 | 上一次响应后的任务积压和储能状态共同影响下一次可削减负荷     | 恢复间隔扫描、SOC 和积压时序 |
| H2：联合恢复价值   | 有限恢复通道下，联合调度能够优于具有固定或价格协调分工的独立恢复 | 强基准、同承诺对比、机理消融 |
| H3：承诺能力提升   | 考虑跨事件恢复后，可以在相同资源和可靠性要求下承诺更高的响应容量 | 可靠容量曲线、多情景统计     |

特别强调：这三条首先是研究假设，而不是预设结论。实验应确认其成立范围，也可以发现联合恢复没有优势的情景。

### 为什么 H3 最重要？

因为 H1 和 H2 很容易被审稿人理解为“联合优化比顺序优化更好”，这是优化论文中比较常见的结论。

H3 则把结果转化为一个具体的能源系统决策指标：

一个具有给定设备容量的数据中心，到底能向电网可靠提供多少连续需求响应容量？

这使论文不仅讨论数据中心自身节省多少费用，还讨论电网究竟能获得多少可信的灵活性资源。

我认为这是当前项目最有希望形成 Applied Energy 级论文辨识度的切入点。

## 四、数学模型方案：保留主体，只增加一个关键研究量

### 4.1 保留现有算储联合模型

现有任务积压方程可以继续使用：

\[ B_{c,t+1}=B_{c,t}+(a_{c,t}-y_{c,t})\Delta t \]

其中 \(a_{c,t}\) 为第 \(c\) 类任务的到达速率，\(y_{c,t}\) 为执行速率。

通过任务允许的最大延迟时间 \(L_c\)，限制未完成工作量：

\[ 0\le B_{c,t}\le \overline B_{c,t}(L_c) \]

储能状态：

\[ E_{t+1}=E_t+ \left(\eta_cP_t^{ch}-\frac{P_t^{dis}}{\eta_d}\right)\Delta t \]

并网功率满足：

\[ P_t^{grid}\le \overline P^{grid} \]

同时保留现有电力平衡、冷量平衡、设备出力以及响应结算模型。

这些已经足以表达：

- 暂停任务产生计算恢复需求；
- 储能放电产生电量恢复需求；
- 恢复受设备功率与并网余量限制；
- 部分任务能够跨事件携带，而电池需要维持足够的可用电量。

不需要再建立 GPU 芯片、训练框架或服务器通信的详细物理模型。

### 4.2 新增核心指标：可靠可交付响应容量

设有 \(K\) 次需求响应事件。

每次响应实际实现的平均削减量为：

\[ R_{k,\omega}= \frac{1}{D_k} \sum_{t\in\mathcal T_k} \left(P_t^{base}-P_{t,\omega}^{grid}\right)\Delta t \]

其中 \(\omega\) 代表一个负荷、气象及事件实现情景。

为清晰表达多次响应的可承诺能力，首先定义一个统一承诺容量 \(C\)，并要求所有事件能够达到承诺：

\[ C_{\rho}^{firm} = \max C \]

满足：

\[ \Pr\left\{ R_{k,\omega}\ge C,\ \forall k \right\}\ge\rho \]

以及所有计算任务 SLA、设备运行与终端状态要求。

这里的 \(\rho\) 可以在案例中设定为 90%、95%、99% 等目标可靠水平。

注意：这是为研究建立的完整容量交付指标。它与江苏规则中达到确认值 80% 即可被判定为有效响应的结算指标不同，论文必须分别报告。

建议先研究所有事件采用相同承诺 \(C\) 的情形。它便于计算和绘图，适合作为核心结果。

随后可以进行一个小规模拓展：

\[ \mathcal C_{\rho} = \left\{ (C_1,\ldots,C_K): \Pr(R_{k,\omega}\ge C_k,\forall k) \ge\rho \right\} \]

这个集合描述不同事件承诺容量之间的权衡关系。

对于两次事件，可以直接画出 \(C_1-C_2\) 可行区域。

我认为这张图非常有价值，因为它可以直接展示：第一场事件的承诺增加，会通过恢复状态压缩第二场事件的可交付空间。

技术实现上，不必开发新的复杂求解算法。可以沿用现有 MILP，在一组承诺容量上进行场景评估或优化扫描。

### 4.3 经济目标函数保持现有结构

优化目标仍然以综合成本最小为主：

\[ \min J= C_{\rm elec} +C_{\rm gas} +C_{\rm deg} +C_{\rm delay} +C_{\rm short} -R_{\rm DR} \]

其中依次为购电成本、燃气成本、储能退化、任务延迟成本、响应偏差成本和需求响应收益。

额外的反弹惩罚不进入主算例，而作为敏感性参数。

在日前阶段确定响应承诺 \(C_k\)，日内通过滚动优化协调计算执行、储能和其他设备。

为了防止优化器将成本转移到评价窗口之外，建议使用统一的终端状态约束或合理的终端恢复价值，保证所有策略具有可比性。

### 4.4 理论部分不需要无限延伸

仓库已经有恢复能力上界、最小恢复间隔的简化闭式解和影子价格分析。

我建议保留两个重点：

命题一：跨事件恢复能力的约束边界。 说明恢复通道宽度、任务时限和储能能量共同决定下一次响应容量。

命题二：联合恢复存在优势的条件。 在简化算例下，说明为什么对远期任务不必立即全部补算，从而为储能回充释放恢复空间。

已有最小恢复间隔表达式可以作为第二个命题的具体结果，但需要明确简化条件。

影子价格分析可以压缩为经济解释，不必再发展一套新的分布式算法。

## 五、实验设计：将现有 12 组实验压缩为 6 个研究模块

这是整个方案最重要的实施部分。我建议不再继续增加实验种类，而是让每个实验回答一个明确的问题。

### 5.1 统一算例场景

保留现有 16,000 GPU 数据中心及能源设备参数，不再进行大规模硬件建模。

| 场景           | 响应事件                         | 研究用途                                   |
| -------------- | -------------------------------- | ------------------------------------------ |
| S1：基础场景   | 17:00–18:00、19:00–20:00         | 对应江苏规则限制的双事件案例               |
| S2：短间隔场景 | 调整两事件间隔为 15–60 min       | 放大恢复通道竞争，识别作用机制             |
| S3：高压力场景 | 原有 17:00、19:00、21:00 三事件  | 研究多事件恢复累积，明确属于假设性扩展情景 |
| S4：不确定场景 | 采用不同负荷、气象及事件调用实现 | 验证响应容量可靠性与经济稳定性             |

建议选用 S2、S3 来展示最明显的跨事件机理，但使用 S1、S4 证明研究并非只对一个特殊案例有效。

### 5.2 模块一：主实验——联合恢复是否真的值得采用？

目的： 在相同设备、任务约束、响应承诺下，比较各调度方法。

保留四种主要策略：

| 策略  | 作用                       |
| ----- | -------------------------- |
| IR-O* | 优化过的独立恢复           |
| IR-P  | 通过价格信息协调的独立恢复 |
| JR-M  | 仅考虑局部事件的联合恢复   |
| JR-D  | 提出的方法：跨事件联合恢复 |

JR-S 场景 MPC 放在不确定性实验；JR-oracle 只作为理想参考，不作为实际可实施方法。

必须设置两套比较协议：

- 固定承诺比较： 所有策略采用完全相同的响应容量，检验调度方法本身。
- 内生承诺比较： 各方法使用相同的日前信息和目标函数，自行确定最优承诺，检验参与需求响应的总体经济价值。

两套实验不能混用，否则难以区分结果是来自恢复策略还是来自不同承诺水平。

主表报告综合成本、响应兑现率、事件全部成功的比例、响应容量和峰值反弹。

### 5.3 模块二：核心创新实验——可靠可交付容量

这是我建议重点新增、并占据论文结果部分最大篇幅的实验。

容量从 4 MW 逐渐增加到 9 MW，考察不同策略在多情景下的交付表现。

建议的核心图：可靠响应容量曲线

仅展示论文中希望采用的图形结构，曲线为示意，不是仓库计算结果。实际交付容量及其置信区间必须来自仿真。

这张图要回答：

在相同可靠率要求下，JR-D 比最强独立恢复策略能够承诺多少额外 MW？

建议进一步计算：

\[ \Delta C_{\rho} = C_{\rho,\mathrm{JR}}^{firm} - C_{\rho,\mathrm{IR}}^{firm} \]

以及相对改善幅度：

\[ I_{\rho}= \frac{\Delta C_\rho} {C_{\rho,\mathrm{IR}}^{firm}}\times100\% \]

关键不在于一定要得到多大的改善，而是识别哪些运行条件下改善显著。

你的现有高承诺实验已经提供了研究线索：8 MW 时联合方法的兑现表现优于独立恢复。下一步应将这一结果扩展为连续容量曲线和多情景可靠性比较。

### 5.4 模块三：恢复机理——为什么有效？

围绕一次典型的短间隔响应，绘制四个时间序列：

- 电网购电功率及响应窗口；
- 不同类别计算任务积压；
- BESS SOC 和充放电功率；
- 任务补算与储能回充共同使用的并网余量。

重点观察：

独立恢复是否在事件结束后过早补完长时限任务，从而占用原本可以给电池回充的功率？

联合恢复是否有选择地携带未到期积压，并为下一次事件保留足够的可用电量？

如果这些现象出现，就能够清楚解释容量优势的来源。

建议同时呈现一个无优势的对照工况，例如恢复间隔足够长时，两种方法可能达到相近结果。

这能让论文不仅展示“方法有效”，还解释“方法在什么条件下有效”。

### 5.5 模块四：敏感性——提炼可推广结论

只重点研究四个参数。

| 参数                    | 建议扫描范围      | 核心意义               |
| ----------------------- | ----------------- | ---------------------- |
| 事件间隔 \(\tau\)       | 0.25–3 h          | 恢复是否来得及         |
| 并网余量系数 \(\gamma\) | 1.00–1.20         | 通道是否受限           |
| 任务时限 \(L_c\)        | 基准的 0.5–1.5 倍 | 积压是否允许跨事件携带 |
| 储能额定功率            | 0–6 MW            | 两类柔性资源如何互补   |

不需要将所有组合完全穷举。先做单因素扫描，再做一次 \(\tau\times\gamma\) 二维图。

最值得寻找的规律是：

短间隔、有限并网余量、具有一定任务延迟空间及储能恢复需求时，联合调度的优势是否更突出。

如果确实如此，可以形成清晰的应用条件，而不是仅报告几组百分比。

### 5.6 模块五：不确定性与经济性

保留原来的阿里 PAI、Azure 和气象数据衍生场景。

仓库已有 52 个组合运行日，但这些是由部分基础工作日与不同气象、推理曲线交叉生成的，并非 52 个完全独立的真实运行日。

这可以作为学术仿真数据使用。统计时建议按原始 PAI 工作日分组进行配对比较或区组自助抽样，避免将重复使用同一天任务曲线的组合全部视为独立样本。

不确定性实验回答三个问题：

1. 成本改善是否在多情景下仍然存在？
2. 可靠可交付容量提升是否稳定？
3. 场景 MPC 相比确定性 MPC 的额外收益是否值得其计算开销？

第三个问题很重要。如果 JR-S 相比 JR-D 的收益很小，可以将 JR-S 作为增强方法，而不是强行宣传它是主要创新。

经济性除了综合成本，还应报告储能退化、响应收益和任务延迟成本的构成。

碳排放也可以报告，但在没有证明普遍下降之前，不要把“低碳改善”放在论文主要贡献中。

## 六、论文应制作的八张核心图

| 图号   | 图名及形式               | 主要展示内容                           |
| ------ | ------------------------ | -------------------------------------- |
| Fig. 1 | 系统结构与连续事件机制图 | 数据中心—IES 与双状态恢复通道          |
| Fig. 2 | 典型调度时序图           | 购电、BESS SOC、任务积压、恢复过程     |
| Fig. 3 | 可靠容量曲线             | 承诺容量与多事件交付可靠率             |
| Fig. 4 | 两事件容量可行区域       | 第一、第二次响应的容量权衡             |
| Fig. 5 | 方法性能对比             | 各策略经济成本与响应成功情况           |
| Fig. 6 | 敏感性二维热力图         | 事件间隔与并网余量共同影响的收益       |
| Fig. 7 | 消融结果                 | 计算柔性、电储能、蓄冷及跨事件协调贡献 |
| Fig. 8 | 多情景统计图             | 成本、可靠容量改善的分布与不确定性     |

上述图表应全部从统一的数值结果中生成。建议使用 Python Matplotlib 统一字体、字号、线型和色系，导出 PDF/SVG 矢量图，确保英文期刊排版后的可读性。

论文正文不必同时保留现有全部 13 张实验图。次要的反弹政策扫描、更多设备参数和额外理论验证放入补充材料即可。

## 七、对应 GitHub 仓库的具体修改方案

最理想的推进方式是在现有修订分支上增量修改，而不是另起一套 MATLAB 工程。

| 文件                             | 修改动作                                             | 优先级 |
| -------------------------------- | ---------------------------------------------------- | ------ |
| `config/dcdr_params.m`           | 区分双事件基础场景与三事件压力场景；反弹考核默认关闭 | P0     |
| `src/evaluate_run.m`             | 分开 NoDR 的正常运行成本与参与响应的结算成本         | P0     |
| `src/build_model.m`              | 统一终端约束，修正必要的随机场景信息约束             | P0     |
| `src/plant_step.m`               | 保证模型回放不超出物理约束                           | P0     |
| `src/dayahead_commit.m`          | 增加可靠容量评估所需的承诺计算接口                   | P1     |
| `experiments/exp12_capacity.m`   | 升级为核心的容量—可靠率及容量可行区域实验            | P1     |
| `experiments/exp2_main.m`        | 主比较统一为四个实际策略，固定承诺与内生承诺分开     | P1     |
| `experiments/exp3_sensitivity.m` | 重点输出事件间隔、并网余量、任务时限的敏感性结果     | P1     |
| `experiments/exp7_ablation.m`    | 强化联合恢复与跨事件前瞻的独立价值分析               | P1     |
| `tools/plot_results.py`          | 统一重制八张核心论文图                               | P2     |

P0 不是工程级验证，而是确保论文中的模型与程序表达同一个数学问题。完成这些后，就不要再随意增加模型复杂度。

## 八、最终论文框架

建议采用以下结构。

1. Introduction

   数据中心用电增长与电网灵活性需求；已有算电协同研究；连续响应中恢复能力被忽略的具体问题；本文贡献。

2. System Description and Problem Formulation

   数据中心综合能源系统、连续需求响应时序、算储异质恢复状态和研究假设。

3. Cross-Event Recovery Modeling and Deliverable Flexibility

   算力积压模型、储能与 IES 模型、共享恢复通道、可交付容量定义及必要的理论分析。

4. Recovery-Aware Coordinated Scheduling

   日前响应承诺模型、日内滚动联合优化、场景处理、MILP 求解。

5. Case Studies and Results

   基础案例、可靠容量、恢复机理、策略对比、敏感性、多情景与消融实验。

6. Discussion and Conclusions

   联合恢复收益边界、参数假设影响、适用场景及主要结论。

### 摘要如何写才会有吸引力？

我建议未来的摘要按以下逻辑组织，而不是从“传统能源消耗较高，因此提出某方法”直接开始。

第一层：真实挑战。 AI 数据中心参与多次需求响应时，任务延迟和储能放电带来的恢复需求可能影响后续响应能力。

第二层：研究不足。 常规调度侧重单次事件的削减效果，难以充分反映前序事件对后续可靠容量的影响。

第三层：方法贡献。 建立异质算储恢复模型，量化跨事件可交付容量，提出日前承诺与日内恢复协调框架。

第四层：定量结果。 报告与最强基准相比的可靠容量、成本和兑现率改善，并明确条件。

第五层：研究意义。 说明恢复感知调度能为数据中心参与连续需求响应提供怎样的容量决策依据。

将容量能力而非单纯成本改善放在主要结果的位置，是这篇论文叙事上的关键变化。

## 九、达到投稿准备状态的判断标准

我不会要求这篇论文在所有场景下都优于所有方法，那既不现实，也不是科学研究必须达到的条件。

但如果以 Applied Energy 为目标，我认为最终至少需要回答下表中的问题。

| 审稿人会问                                   | 需要提交的证据                           |
| -------------------------------------------- | ---------------------------------------- |
| 与已有算电联合优化有什么本质区别？           | 连续事件恢复机理、可靠容量定义与文献对照 |
| 联合恢复优于独立恢复只是因为独立方法太弱吗？ | 调优独立恢复、价格协调及逐事件联合对比   |
| 不设人为反弹考核还有效吗？                   | 反弹罚价为零的主算例                     |
| 到底增加了多少可交付的电网灵活性？           | 同可靠性水平下的容量改善                 |
| 为什么在某些条件下有效、其他条件下无效？     | 理论分析及事件间隔、并网余量敏感性       |
| 结论是否只对一个典型日成立？                 | 多情景统计及不同负荷强度实验             |

我建议设置一个关键研究检查点：

先完成不含自设反弹惩罚、采用强基准的容量—可靠率实验。

如果这个实验能够清晰表明，在短间隔或受限并网条件下，联合恢复扩大了可交付容量，那么整篇论文的主线就有了坚实支撑。

如果容量优势不明显，但经济性优势稳定，则应该将研究重新定位为恢复成本协调，而不是强行包装成容量提升论文。

如果两者相对强基准都没有明显改善，那么应重新审查建模中的信息结构与恢复机制，而不是人为挑选有利参数。

## 十、最终定稿研究方案

最终推荐题目

## 面向连续需求响应可交付能力的 AI 数据中心算储协同恢复优化调度

Recovery-Aware Coordinated Scheduling of Computing Workloads and Energy Storage for Deliverable Consecutive Demand Response in AI Data Centers

核心方法

基于现有聚合任务积压与电—冷—热综合能源系统模型，建立跨事件异质恢复状态及日前承诺—日内滚动协调框架。

主要创新

异质恢复耦合机理、连续响应可交付容量量化、恢复感知承诺与调度协同。

主要验证

强基准对比、可靠容量边界、短间隔机理、多情景经济性和有限参数敏感性。

工作原则

保留合理学术假设，不增加不必要的工程模型；优先完成最能支持主要创新主张的实验。

### 我的最终审稿判断

如果当前版本原样投稿 Applied Energy，我仍然认为创新主张比较分散、部分实验结果尚不充分，存在较大被拒稿风险。

但是，如果按照这套方案重构，特别是把跨事件恢复机理—可交付容量—日前承诺决策建立为一条完整证据链，那么这会是一项有明确能源系统意义、值得向 Applied Energy 冲击的研究，而不仅仅是一篇简单的成本优化调度论文。

我尤其不建议再投入大量精力构建复杂的 GPU 仿真器、叠加新算法或者不断丰富 IES 设备。你已有的模型主体已经足够支撑研究问题。

现在最重要的工作，是证明一个清楚而有价值的结论：在同样的计算与储能资源下，考虑跨事件恢复状态的联合调度，能够在特定条件下释放独立调度未能有效利用的连续响应能力。

这是整篇论文应该围绕的中心，也是最值得投入实验和图表工作量的地方。