# 第二轮审稿意见修改报告

> 审稿意见原文：[`审稿意见_第二轮.md`](审稿意见_第二轮.md)（《论文深度审稿意见》，结论为大修）。
> 修改后的论文：源文件 `paper/manuscript_source.md`（只改这里）→ 编号稿 `paper/manuscript.md`；双栏 PDF `paper/latex/manuscript.pdf`（30 页）；Word 版在 `paper/word/`（正文、补充材料、Highlights、图形摘要）。
> 数字来源：`paper/numbers.md`（由 `tools/paper_numbers.py` 从 `matlab/results/` 生成）。全部结果用 GNU Octave 8.4 + GLPK 5.0 计算。逐项进度见 [`修改进度.md`](修改进度.md)，实验数字汇总见 [`实验结果_AE.md`](实验结果_AE.md) 末节。
> 修改原则：原有结果数字不变，新数字只来自新实验；结论按结果写，不利的结果同样写进正文。

## 一、总览

| 审稿问题 | 处理方式 | 论文位置 | 主要结果 |
|---|---|---|---|
| P0-1 可靠容量“认证”证据不足 | 三层可靠性表述、Clopper–Pearson 下界、78 个实现、7 月跨月测试 | 3.6、4.1.3、5.6、Table 8、5.10.4 | 26 天全部足额 → 单侧下界 0.891；78 个实现全部足额 → 0.962；7 月鲁棒承诺 6.5 MW 全部足额 |
| P0-2 名义与实际恢复通道 | 定义实际通道并在运行日上验证 | 2.3、3.7.1、5.1.3、Fig. S6 | 实际通道 S1 平均 5.80 MWh（名义 6.37），S2 2.84 MWh（名义 3.17）；JR-D 用量从不超过实际通道 |
| P0-3 命题适用前提 | 假设—范围—差异—验证对照表；改写 (H1)；重新验证命题 1 | 3.7、Table 2 | 命题 1 在 80 个算例中零违反 |
| P0-4 计算柔性可能高估 | 附录 A 写入五步数据流程；三项柔性假设单独及组合的敏感性 | 附录 A、5.10.1、Fig. 16a–b | 三项同时变差时 JR-D 为 5.25 / 4.5 MW（基准的 68 % / 58 %），排序不变 |
| P0-5 独立恢复对照组过弱 | 新增 IR-PD（迭代双向价格协调）和 SR-D（同等信息、分阶段恢复） | 4.3、5.3.4、Table 7、Fig. 6 | IR-PD 6.5 / 6.0 / 4.0 MW，比 JR-D 低 1.0 / 1.5 / 2.5 MW；SR-D 低 0.5 / 0.5 / 2.5 MW |
| P0-6 经济收益与江苏政策 | 3 元/kWh 改述为竞价上限；κ 标为假设；电价 × 延期成本 × κ 敏感性；收益三分 | 2.3、5.8.2、5.10.3、Table 9、Fig. 16d | 延期价 0.5 时 C* 为 5.5–7.5 MW；延期价 2 时鲁棒承诺降到 1.5–5 MW；κ = 0 结果不变 |

另外完成了审稿意见第四部分建议的预测时域退化检验（5.10.2）。摘要（250 词）、Highlights、贡献 (3)、结论 (1) 和新增的结论 (5) 都按新结果改写。

## 二、六项主要问题逐条回复

### P0-1：95 % 可靠容量的“认证”证据不足

**审稿要求：** 区分“模糊集内的数学保证”“测试样本上的经验兑现率”和“真实分布下的统计保证”，并重新验证半径校准。

**修改：**

- 3.6 节把可靠性分三层报告：(i) 1-Wasserstein 模糊集内的保证（命题 4）；(ii) 26 个运行日上的足额兑现率；(iii) 兑现概率的单侧 95 % Clopper–Pearson 下界。全文“certified”改为“robust”。
- Table 8 增加下界列。26 天全部足额时，单侧下界为 0.891（审稿意见算出的 86.8 % 是双侧区间的下限，两者一致）；要证明兑现概率 ≥ 0.95，需要 59 个无失败的独立运行日。
- 5.6.2 节解释 S1 中鲁棒 8.0 MW 只兑现 81 % 的原因。运行日比历史日负荷更高：第一次事件时不响应负荷平均高出基线 0.78 MW，历史日为 −0.16 MW。运行日的能力分布落在模糊球之外，所以命题 4 的保证不延伸到运行日。7 MW 全部足额，来自成本最优层在能力上限以下保留的约 1 MW 裕度，不是来自鲁棒步骤。
- 半径校准：期望估计误差半径与留一法半径对比（5.6.2）。留一法在 S1 中为零，会保留 JR-M 的样本平均 7.5 MW，而它只在 77 % 的运行日足额；期望估计误差半径偏向可靠。
- 新证据（5.10.4）：
  - 78 个实现中，7 MW 全部足额，下界升到 0.962，超过 0.95。
  - 7 月跨月：JR-D 可靠容量仍为 7.5 MW；鲁棒承诺与成本最优承诺都是 6.5 MW，26 天全部足额，收益 44.3 / 42.6 千元/天。

**仍存在的局限：** 78 个实现共用 26 条算力轨迹，不是独立样本，正文已说明 0.962 只对这种交叉设计成立，独立运行日的下界仍是 0.891。

### P0-2：共享恢复通道的理论定义与实际运行存在偏差

**审稿要求：** 区分名义恢复通道和状态相关的实际恢复通道，用实际负荷轨迹验证两者误差，并说明理论界成立的假设。

**修改：**

- 2.3 节定义两种通道：
  - 名义通道 $H_k$：相对基线计算，日前就已知。
  - 实际通道 $H^{act}_k$：相对当日无 DR 的实际购电 $P^{noDR}$ 计算，随当日负荷、光伏和 COP 变化。
- 3.7.1 节说明 (H1) 不必严格成立：无 DR 购电偏离基线时，推导改为相对无 DR 运行的偏差，通道换成实际通道，界对相对 $P^{noDR}$ 的真实削减成立；无 DR 运行也使用储能时（本算例中 BESS 削晚高峰），储能能量和功率按无 DR 储能计划之外的余量计算。
- 5.1.3 节和 Fig. S6（实验 exp21）的验证结果：
  - 名义通道每天相同：S1 为 6.37 MWh，S2 为 3.17 MWh。
  - 实际通道：S1 平均 5.80 MWh（4.03–7.85），26 天中 18 天窄于名义通道；S2 平均 2.84 MWh（1.92–3.92），17 天窄于名义通道。
  - 两者之差就是区间内积分的基线误差，与无 DR 购电偏离基线的平均值相关系数为 −1.00。
  - 若无 DR 时储能闲置（原 (H1) 的假设），实际通道缩小到 4.39 MWh（S1）和 2.13 MWh（S2）。
  - JR-D 在 7 MW 时，区间内超出无 DR 运行的购电量从不超过实际通道：S1 有 20 天、S2 全部天数恰好用满。但它在 S1 有 3 天、S2 有 9 天超过名义通道。

**结论：** 名义通道是日前规划量，实际通道才是约束量。

### P0-3：部分理论命题的适用前提与仿真场景不一致

**修改：**

- 新增 Table 2：四个命题逐一列出假设、结论适用范围、与完整模型的差异和数值验证。
- 命题 1：
  - (H1) 按 P0-2 改写。
  - 数值验证改为与事后状态相同的“IR 事后状态 + 联合恢复”曲线配对比较：80 个算例零违反，55–60 % 在 0.05 MW 以内（Fig. S3）。
- 命题 2：
  - 明确它是单类任务、恒定到达和恒定通道宽度下的简化模型。
  - 在完整模型中，对应的检验由 SR-D 给出：同等信息、分阶段恢复（5.3.4）。
- 命题 3：
  - 明确只在固定有效性变量、内点解、最小购电约束不起作用时成立，不推出单一价格就能协调混合整数调度。
  - IR-PD 的结果印证了这一点：单次价格交换因对偶退化和 LP 响应不唯一而交付不足；迭代 12 轮后仍比 JR-D 低 1.0–2.5 MW。
- 储能债务改为相对无 DR 参考轨迹 $E^{ref}_t$ 定义（审稿意见第四部分第 2 点），终端价值按这一债务计算（3.2、3.5）。

### P0-4：计算任务的实际柔性可能被高估

**审稿要求：** 给出“轨迹字段—任务分类—功率映射—可延迟资格—完成时限”的可复现流程，并做可延迟比例、截止时间和 GPU 空闲功率的组合敏感性实验。

**修改：**

- 附录 A 新增五步数据流程，与 `data_prep/prepare_data.py`、`matlab/src/load_inputs.m` 的实际处理一致：
  - (i) **轨迹字段：** PAI 任务表中已结束且申请 GPU 的任务，busy GPU 数 = inst_num·plan_gpu/100，按运行时段均摊，15 min 平均，取轨迹第 7–64 天。
  - (ii) **任务分类：** 按运行时长分为 C1 ≤ 1 h、C2 1–12 h、C3 > 12 h，分别占 GPU·h 的 6.6 %、43.9 %、49.5 %。
  - (iii) **规模与功率映射：** 训练与批处理平均占 16 000 GPU 的 40 %；Azure 推理按 token 数归一化并换到用户本地时间（UTC−4），平均占 25 %。每块 GPU 计 $p^{idle}$，busy GPU 另计 $p^{dyn}$，推理 GPU 计 $\kappa^{inf}p^{dyn}$。
  - (iv) **可延迟资格：** 每类中 75 % 可延迟，其余到达即运行；需求不超过 $u^{max}$。
  - (v) **完成时限：** 各类截止期 0.5 / 1.5 / 3 h。

  Table A1 逐项标注来源：[S] 文献、[D] 公开数据、[A] 建模假设。
- 5.10.1 节和 Fig. 16a–b 是低柔性敏感性（二分法，0.25 MW）：

| 配置 | S1：JR-M / SR-D / JR-D（MW） | S2：JR-M / SR-D / JR-D（MW） |
|---|---|---|
| 基准 | 6.75 / 7.0 / 7.75 | 4.75 / 7.25 / 7.75 |
| 可延迟比例 50 % | 4.25 / 5.75 / 6.75 | 2.5 / 5.5 / 6.5 |
| 可延迟比例 25 % | <1 / 4.5 / 5.0 | <1 / 4.0 / 4.25 |
| 截止期减半 | 4.5 / 6.25 / 7.25 | 3.25 / 6.25 / 6.25 |
| 空闲功率 40 % | 5.25 / 6.25 / 7.75 | 4.0 / 6.0 / 6.75 |
| 三项同时 | <1 / 5.0 / 5.25 | <1 / 4.5 / 4.5 |

IR-O* 在所有配置下 1 MW 都不可靠。柔性降低时各容量下降（只有 S1 中 JR-D 在空闲功率 40 % 时不变），但排序不变。在 S1 中，可延迟比例 50 %、截止期减半或空闲功率 40 % 时，预见价值从 1.0 MW 增大到 2.5–2.75 MW；可延迟比例 25 % 或三项同时变差时，JR-M 连 1 MW 都不可靠。审稿意见提到的 Li 2026（Beyond scalar flexibility）已引用。

### P0-5：独立恢复对照组过弱

**审稿要求：** 增加动态价格协调或双向反馈的分布式基准，以及具备同等预测信息、但分阶段执行恢复的基准。

**修改：**

- 4.3 节说明各基准的信息对等，并新增两个基准：
  - **IR-PD：** 每个 MPC 步做 12 轮双向价格交换，阻尼 0.5，IT 采用第 7–12 轮计划的平均。
  - **SR-D：** 信息、联合交付和跨事件预见与 JR-D 相同，但恢复顺序为先补算力、后充储能。
- 5.3.4 节、Table 7、Fig. 6 的结果：

| 场景 | IR-PD | SR-D | JR-D | JR-D − IR-PD |
|---|---|---|---|---|
| S1 | 6.5 [6.5, 7.0] | 7.0 | 7.5 | +1.0 |
| S2 | 6.0 [5.0, 6.5] | 7.0 | 7.5 | +1.5 |
| S3 | 4.0（从 3 MW 起评估） | 4.0 | 6.5 | +2.5 |

- IR-PD 收回了大部分协调价值，但：
  - 轮数加到 24 / 48 也不能稳定补上差距。
  - 计算时间为每天 24.3 s，是 JR-D 的 4.7 倍。
  - 7 MW 时每个运行日的成本都高于 JR-D（平均高 4.9 / 7.0 千元）。
  - S3 中有两个运行日出现逾期工作。
- SR-D 与 JR-D 在两事件下只差 0.5 MW，三事件下差 2.5 MW：联合分配恢复通道在第三个快速事件时价值最大。
- 原稿“独立恢复连 1 MW 都不可靠”的说法，已收窄为只适用于静态分配（IR-O*）和日前单向电价（IR-P）。摘要、Highlights、结论 (1) 和 5.6.3 节都已同步收窄。

### P0-6：经济收益的解释需要与江苏政策严格对应

**审稿要求：** 做响应出清价格与任务延期成本的双参数敏感性，并区分“运营日净收益”“成本节约”和“响应补偿收入”。

**修改：**

- 2.3 节与 Table A1：
  - 3 元/kWh 是日前约定响应的竞价上限，不是出清价格。
  - 偏差考核系数 κ 是建模假设，江苏细则没有货币化偏差惩罚。
  - 延期价格和逾期价格写明了含义。
- 5.8.2 节区分净收益、成本节约和补偿收入。
- 5.10.3 节、Table 9、Fig. 16d：电价取 1 / 2 / 3 元/kWh，延期价取 0.5 / 1 / 2 元/(GPU·h·h)，另做 κ = 0。日前回测、鲁棒容量和成本最优承诺都按改变后的价格重算。
  - 延期价为 0.5 时，S1 的 C* 在三种电价下为 7 / 7.5 / 7 MW，收益 13.4 / 28.8 / 44.8 千元/天；S2 为 5.5（1 元）/ 7 MW（3 元）。收益几乎全部来自补偿收入，成本节约不超过 1.2 千元/天。
  - 延期价为 1 时，电价 2–3 元仍为 7–7.5 MW，1 元时降到 3 MW。
  - 延期价为 2（基准的 4 倍）时，控制器在部分天宁愿少削减也不延期，历史日能力分散，鲁棒承诺降到 1.5–5 MW，S2 电价 1 元时没有承诺。S2 电价 3 元时，鲁棒承诺 1.5 MW 的收益为 14.7 千元/天，事后最优的 5.5 MW 为 34.6 千元/天。
  - κ = 0（江苏细则的字面规定）时，承诺和收益都不变。

**对“7 MW 还是不是经济最优承诺”的回答：** 在延期价不远高于基准时是；延期价很高时，鲁棒承诺明显偏保守，这一点在正文和结论中写明了。

## 三、其他意见的处理

| 审稿意见 | 处理 | 论文位置 |
|---|---|---|
| 三.3：9.3 MWh 只对应特定目标 | 替代关系推广到 JR-M 能达到的所有目标：4.0 / 4.5 / 4.75 / 5.25 MW 分别节省 1.33 / 4.00 / 9.33 / 14.0 MWh；接网裕度单独分析 | 5.5、Fig. 10 |
| 三.3：储能功率、初始 SOC、截止期、电网容量的联合敏感性 | 储能功率与容量按 2 h 比例同时变化（Fig. 10a）、接网裕度（Fig. 10b）、截止期（5.4.3、5.10.1）已做；**初始 SOC 未单独检验** | 5.4.3、5.5、5.10.1 |
| 四.1：求解复杂度、预测误差、时域不足时的退化 | Table 5 增加 IR-PD、SR-D；事件调用不确定性下 JR-D 与 JR-S 对比（5.9.1）；时域 1–8 h 的退化及原因诊断（5.10.2）；**任务类别数、场景数变化下的复杂度未扫描** | 4.4、5.9.1、5.10.2 |
| 四.2：储能债务定义 | 改为相对无 DR 参考轨迹 $E^{ref}_t$ | 3.2、3.5 |
| 四.3：恢复不能无限延后 | 报告逾期工作、终端积压和终端储能偏差：S1、S2 中只有 SR-D 在 8.5 MW（超出物理上限）有 1 天逾期 1.4 GPU·h·h；S3 中 IR-O*、JR-M、IR-PD 有逾期，JR-D 和 SR-D 没有；7 MW 时 JR-D、JR-M 窗口末无积压 | 5.8.1 |
| 五：图表信息密度、网格精度、基准条件标注 | 原 Fig. 16 移到补充材料（Fig. S7）；Table 7 注明 0.5 MW 网格与 0.25 MW 二分；图题标注承诺、设备、预测和可靠性门槛 | 图题、Table 7 |
| 六：文献定位 | 引言新增定位对照表（Table 1）；引用 Xie 2027（Appl Energy 427:128836）、Lu 2026（arXiv:2605.14105）、Li 2026（arXiv:2609.05406）；Wasserstein 方法改述为成熟工具，创新落在控制器闭环能力上的应用 | 第 1 节、贡献 (2) |
| 七：P1 跨月份与分布偏移 | 7 月跨月测试（5.10.4）；运行日与历史日的分布偏移分析（5.6.2） | 5.6.2、5.10.4 |
| 七：P2 压缩引言、图表和 Highlights | Highlights 按新结果重写；**正文因新增分析变长（25 → 30 页），未压缩** | — |
| 八：可复现性 | 全部代码、输入数据、结果 CSV、作图与取数脚本都在本仓库，README 有复现命令；**论文中尚无 Data availability 声明** | `README.md` |

## 四、复核中发现并改正的问题

1. **7 月算例的设置描述：** 原稿写“运行日不变”。实际上，因为 DR 日和基线日的保留日期变了，26 个运行日中有 24 天配到了不同的高温日（算力和推理轨迹不变），已如实改写。7 月收益改用新跑的 7 月无 DR 参照（`exp17_nodr_jul.csv`）计算。
2. **5.8.1 节逾期表述：** 原写“S1、S2 中任何策略都没有逾期”，实际 SR-D 在 S1、8.5 MW 时有 1 天逾期 1.4 GPU·h·h，已改正。
3. **4.4 节求解最优性：** 原写“全部 MILP 都求得最优”。现收窄为：在逐日记录的 2.6 万多次闭环运行中，决定每步动作的 MILP 都求得最优（GLPK 状态 optimal、相对间隙为零），没有回退。IR-PD 内部迭代和约 9 700 次二分法运行没有逐次记录，不在这一说法范围内。
4. **表 5 计时：** 新增两行的单步时间是在没有其他作业并行时另测的，比原表测得快；脚注列出同次测量的 JR-D 值（0.018 / 0.034 s），原表数字未改。
5. **独立恢复的表述范围：** 5.6.3 节和结论 (3) 中“独立恢复”具体化为 IR-O* 和 IR-P（日前回测只做了这两种）。
6. **作图缺陷：** Fig. 9（原稿就有）、Fig. 16d、Fig. S3 的热图在 PDF 中被插值成斜纹，已改为矢量方块；Fig. 11 图例遮挡数据点，已移开；Fig. 16c 中“1 MW 都不可靠”的点在纵轴上标为“<1”。
7. **取数文件：** `paper/numbers.md` 曾因缺少 Python 包 `tabulate` 生成不完整，装上后重新生成，原有数字逐项未变。
8. **排版：** 千分位空格改为不换行空格，避免“16 000”在行尾断开；PDF 构建脚本改为容错解码 pdflatex 输出。

## 五、仍需作者处理和已知局限

**需要作者补充：**

- 封面的作者姓名和单位仍是占位符。
- 期刊要求的 Data availability、Declaration of competing interest、CRediT 作者贡献声明尚未写入稿件。仓库公开后，可在 Data availability 中给出链接。

**已知局限（正文已如实写明）：**

- 迭代价格协调 IR-PD 收回了大部分协调价值，JR-D 的领先幅度为 1.0–2.5 MW。
- 延期成本很高时，鲁棒承诺偏保守，最多少赚约 20 千元/天（S2）。
- 78 个实现共用 26 条算力轨迹，不是独立样本。
- 预测时域短于 2 h 时，JR-D 不再可靠，需要 8 h 左右的时域。
- 7 月算例中 JR-M 在 S2 的可靠容量为 4 MW，但 7 月网格在 4–5 MW 之间没有点。

**未做的检验：**

- 初始 SOC 的单独敏感性。
- 任务类别数和场景数变化下的求解复杂度扫描。

## 六、文件与复现

| 内容 | 位置 |
|---|---|
| 新基准代码 | `matlab/src/planner_irpd.m`、`matlab/src/planner_srd.m`（`run_strategy.m` 中的 `IR-PD`、`SR-D`） |
| 新实验 | `matlab/experiments/exp21_channel.m`、`exp22_irpd_rounds.m`、`exp23_horizon_diag.m`、`exp24_timing.m`；`exp17_nodr.m`（文件后缀参数）；`exp20_capacity_configs.m`（`flex`、`horizon` 配置） |
| 作业清单 | `tools/jobs/batch8.txt`、`batch8b.txt`、`batch8c.txt`、`batch8d.txt` |
| 结果 | `matlab/results/` 中的 `exp12_capacity_*_{irpd,irpd2,srd,d78,d78m,jul,p*,k0}*.csv`、`exp18_history_*`、`exp20_flex_*`、`exp20_horizon_*`、`exp21_channel*.csv`、`exp22_*`、`exp23_horizon_*.csv`、`exp24_timing.csv`、`exp17_nodr_jul.csv` |
| 取数与作图 | `tools/paper_numbers_r2.py`（第二轮各节，接在 `tools/paper_numbers.py` 之后）、`tools/plot_paper.py`（Fig. 6、16、S6、S7） |

复现命令（详见 `README.md`）：

```bash
tools/run_queue.sh 4 tools/jobs/batch8.txt            # 以及 batch8b/8c/8d
cd matlab
octave --eval "CASE_JUL=true; RUN=17; E17_TAG='_jul'; run('main_run_all.m')"
octave --eval "RUN=23; run('main_run_all.m')"         # S2 时域诊断；S1 另设 E23_SCEN='S1'; E23_CS=[1 3.75]; E23_TAG='_S1'
octave --eval "RUN=24; run('main_run_all.m')"         # 单步求解计时
cd ..
python3.12 -m pip install --user tabulate             # 取数需要
PY=python3.12 tools/refresh.sh                        # paper/numbers.md 与全部图
python3.12 tools/resolve_manuscript.py && python3.12 tools/build_latex.py && python3.12 tools/build_word.py
```

本容器的 `python3`（3.13）无法导入 matplotlib，作图与取数请用 `python3.12`。
