# Numbers for the manuscript (generated by tools/paper_numbers.py)

## Firm consecutive DR capacity (module 2)

C_rho = largest C with full-delivery share >= rho for all C' <= C (Eq. 14); '<x' = below the lowest commitment of the grid; CIs: block bootstrap over the 26 test days.

| Scenario | rule | rho | IR-O* | IR-P | JR-M | JR-D | dC vs best IR [95% CI] | I_rho | dC vs JR-M [95% CI] |
|---|---|---|---|---|---|---|---|---|---|
| S1 | full | 90% | <1 | <1 | 7 | 7.5 | > +6.5 | > 650 % | +0.5 [+0.0, +1.5] |
| S1 | full | 95% | <1 | <1 | 6.5 | 7.5 | > +6.5 | > 650 % | +1.0 [+0.5, +1.5] |
| S1 | 80 % | 90% | <1 | <1 | 8.5 | 9 | > +8.0 | > 800 % | +0.5 [+0.0, +1.5] |
| S1 | 80 % | 95% | <1 | <1 | 8.5 | 9 | > +8.0 | > 800 % | +0.5 [+0.0, +1.5] |
| S2 | full | 90% | <1 | <1 | 5 | 7.5 | > +6.5 | > 650 % | +2.5 [+2.5, +3.5] |
| S2 | full | 95% | <1 | <1 | 4.5 | 7.5 | > +6.5 | > 650 % | +3.0 [+2.5, +3.0] |
| S2 | 80 % | 90% | <1 | <1 | 6 | 9 | > +8.0 | > 800 % | +3.0 [+3.0, +4.5] |
| S2 | 80 % | 95% | <1 | <1 | 5.5 | 9 | > +8.0 | > 800 % | +3.5 [+3.0, +4.5] |
| S3 | full | 90% | <1 | <1 | 5 | 7 | > +6.0 | > 600 % | +2.0 [+2.0, +3.0] |
| S3 | full | 95% | <1 | <1 | 4.5 | 6.5 | > +5.5 | > 550 % | +2.0 [+2.0, +3.0] |
| S3 | 80 % | 90% | <1 | <1 | 5.5 | 8.5 | > +7.5 | > 750 % | +3.0 [+2.0, +3.0] |
| S3 | 80 % | 95% | <1 | <1 | 5 | 7.5 | > +6.5 | > 650 % | +2.5 [+2.0, +3.0] |

## Table 4: firm capacity C_0.95 (MW) per strategy, 95 % block-bootstrap CI over the 26 test days

| Scenario | IR-O* | IR-P | JR-M | JR-D | grid (MW) |
|---|---|---|---|---|---|
| S1 | <1 | <1 | 6.5 [6, 7] | 7.5 [7.5, 8] | 1–9 |
| S2 | <1 | <1 | 4.5 [4.5, 5] | 7.5 [7.5, 8] | 1–9 |
| S3 | <1 | <1 | 4.5 [1.5, 5] | 6.5 [4.5, 7] | 1–9 |

## Full-delivery share by commitment (%, 26 test days)


**S1: two events, 1-h interval**

| name   |   1.0 |   1.5 |   2.0 |   2.5 |   3.0 |   3.5 |   4.0 |   4.5 |   5.0 |   5.5 |   6.0 |   6.5 |   7.0 |   7.5 |   8.0 |   8.5 |   9.0 |
|:-------|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|
| IR-O*  |    69 |    73 |    77 |    85 |    88 |    88 |    88 |    77 |    85 |    85 |    69 |    69 |    85 |    42 |    27 |     0 |     0 |
| IR-P   |    69 |    73 |    73 |    85 |    85 |    81 |    58 |    69 |    58 |    31 |    15 |    27 |    12 |     4 |     0 |     0 |     0 |
| JR-M   |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |    96 |    92 |    77 |    27 |     0 |     0 |
| JR-D   |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |    81 |     0 |     0 |

**S2: two events, 30-min interval**

| name   |   1.0 |   1.5 |   2.0 |   2.5 |   3.0 |   3.5 |   4.0 |   4.5 |   5.0 |   5.5 |   6.0 |   6.5 |   7.0 |   7.5 |   8.0 |   8.5 |   9.0 |
|:-------|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|
| IR-O*  |    73 |    62 |    73 |    81 |    81 |    81 |    73 |    65 |    65 |    85 |    65 |    92 |    81 |    38 |    23 |     0 |     0 |
| IR-P   |    73 |    81 |    85 |    85 |    85 |    77 |    62 |    50 |    54 |    50 |    38 |    38 |    27 |    23 |    19 |     0 |     0 |
| JR-M   |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |    92 |    73 |    35 |    27 |    15 |     0 |     0 |     0 |     0 |
| JR-D   |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |    81 |     0 |     0 |

**S3: three events (stress)**

| name   |   1.0 |   1.5 |   2.0 |   2.5 |   3.0 |   3.5 |   4.0 |   4.5 |   5.0 |   5.5 |   6.0 |   6.5 |   7.0 |   7.5 |   8.0 |   8.5 |   9.0 |
|:-------|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|------:|
| IR-O*  |    42 |    54 |    65 |    69 |    62 |    77 |    62 |    65 |    58 |    50 |    77 |    50 |    31 |    12 |     4 |     0 |     0 |
| IR-P   |    46 |    54 |    62 |    73 |    62 |    54 |    50 |    38 |    35 |    35 |    27 |    27 |     8 |     8 |     0 |     0 |     0 |
| JR-M   |   100 |   100 |    96 |    96 |   100 |    96 |   100 |    96 |    92 |    65 |    42 |    31 |    23 |    19 |     8 |     0 |     0 |
| JR-D   |   100 |   100 |   100 |   100 |   100 |   100 |   100 |   100 |    96 |    96 |    96 |    96 |    92 |    54 |    27 |     0 |     0 |

## Fixed-commitment comparison (module 1, protocol 1; means over 26 test days)


**S1: two events, 1-h interval, C = 6 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 97.4 | 69.2 | 92.3 | 220.1 | 38.0 | 6.5 | 0.6 | 54.2 | 0.0 |
| IR-P | 85.8 | 15.4 | 42.3 | 237.1 | 23.9 | 6.4 | 0.4 | 39.0 | 0.0 |
| JR-M | 100.0 | 100.0 | 100.0 | 219.6 | 42.6 | 6.6 | 1.1 | 51.2 | 2255.7 |
| JR-D | 100.0 | 100.0 | 100.0 | 213.6 | 43.1 | 6.5 | 0.4 | 25.0 | 110.7 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.2 | -0.7 | +0.6 | +2.9 | +0.2 | +0.9 | -38.0 | -35.3 | 6.69 | 0 |
| IR-P | -1.2 | -0.7 | +0.7 | +1.5 | +0.2 | +5.1 | -23.9 | -18.2 | 7.06 | 0 |
| JR-M | -1.5 | +0.0 | +0.9 | +7.4 | -0.0 | +0.0 | -42.6 | -35.8 | 4.98 | 2933 |
| JR-D | -1.3 | -0.3 | +0.6 | +2.3 | -0.0 | +0.0 | -43.1 | -41.8 | 6.38 | 150 |
- JR-D − IR-O*: cost -6.5 k CNY/day [95% CI -10.7, -3.4], median -2.7; cheaper on 26/26 days
- JR-D − IR-P: cost -23.5 k CNY/day [95% CI -30.1, -17.5], median -26.6; cheaper on 26/26 days
- JR-D − JR-M: cost -6.0 k CNY/day [95% CI -7.1, -4.8], median -6.6; cheaper on 26/26 days

**S1: two events, 1-h interval, C = 7 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 98.7 | 84.6 | 100.0 | 215.1 | 45.3 | 6.5 | 0.8 | 60.3 | 0.0 |
| IR-P | 84.8 | 11.5 | 42.3 | 237.6 | 25.5 | 6.4 | 0.5 | 41.8 | 0.0 |
| JR-M | 99.7 | 92.3 | 100.0 | 218.1 | 47.3 | 6.6 | 1.4 | 63.8 | 3443.2 |
| JR-D | 100.0 | 100.0 | 100.0 | 210.6 | 48.3 | 6.5 | 0.7 | 35.6 | 570.1 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.4 | -0.7 | +0.4 | +5.9 | +0.3 | +0.5 | -45.3 | -40.3 | 6.12 | 328 |
| IR-P | -1.2 | -0.7 | +0.6 | +2.4 | +0.2 | +6.4 | -25.5 | -17.8 | 6.62 | 4 |
| JR-M | -1.8 | +0.3 | +1.0 | +10.5 | -0.0 | +0.1 | -47.3 | -37.3 | 5.37 | 4283 |
| JR-D | -1.3 | -0.2 | +0.6 | +4.4 | -0.0 | +0.0 | -48.3 | -44.8 | 6.48 | 832 |
- JR-D − IR-O*: cost -4.5 k CNY/day [95% CI -7.6, -2.5], median -2.4; cheaper on 26/26 days
- JR-D − IR-P: cost -27.0 k CNY/day [95% CI -33.6, -20.3], median -30.4; cheaper on 26/26 days
- JR-D − JR-M: cost -7.6 k CNY/day [95% CI -8.8, -6.4], median -8.1; cheaper on 26/26 days

**S1: two events, 1-h interval, C = 7.5 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 94.9 | 42.3 | 88.5 | 219.0 | 42.3 | 6.5 | 0.8 | 57.7 | 0.0 |
| IR-P | 80.2 | 3.8 | 30.8 | 244.1 | 21.5 | 6.4 | 0.5 | 41.8 | 0.0 |
| JR-M | 99.0 | 76.9 | 100.0 | 218.5 | 47.2 | 6.6 | 1.3 | 63.3 | 3331.8 |
| JR-D | 100.0 | 100.0 | 100.0 | 210.6 | 48.3 | 6.5 | 0.7 | 35.6 | 597.3 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.4 | -0.7 | +0.5 | +5.0 | +0.2 | +2.3 | -42.3 | -36.4 | 6.29 | 138 |
| IR-P | -1.2 | -0.7 | +0.6 | +2.4 | +0.2 | +8.9 | -21.5 | -11.3 | 6.61 | 4 |
| JR-M | -1.8 | +0.3 | +0.9 | +10.4 | -0.0 | +0.5 | -47.2 | -36.9 | 5.33 | 4230 |
| JR-D | -1.4 | -0.2 | +0.6 | +4.4 | -0.0 | +0.0 | -48.3 | -44.8 | 6.48 | 832 |
- JR-D − IR-O*: cost -8.4 k CNY/day [95% CI -13.3, -4.7], median -3.1; cheaper on 26/26 days
- JR-D − IR-P: cost -33.5 k CNY/day [95% CI -40.4, -26.3], median -34.3; cheaper on 26/26 days
- JR-D − JR-M: cost -8.0 k CNY/day [95% CI -9.3, -6.6], median -8.3; cheaper on 26/26 days

**S2: two events, 30-min interval, C = 6 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 98.0 | 65.4 | 96.2 | 220.8 | 38.4 | 6.6 | 0.9 | 66.3 | 0.0 |
| IR-P | 93.2 | 38.5 | 76.9 | 225.4 | 33.7 | 6.5 | 0.5 | 40.4 | 0.0 |
| JR-M | 95.1 | 34.6 | 92.3 | 226.5 | 37.7 | 6.6 | 1.1 | 55.8 | 2470.6 |
| JR-D | 100.0 | 100.0 | 100.0 | 214.9 | 43.0 | 6.5 | 0.6 | 34.2 | 628.8 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.3 | -0.7 | +0.4 | +4.5 | +0.2 | +0.7 | -38.4 | -34.6 | 6.21 | 932 |
| IR-P | -1.3 | -0.7 | +0.5 | +2.5 | +0.2 | +2.4 | -33.7 | -30.0 | 5.92 | 60 |
| JR-M | -1.4 | -0.2 | +0.8 | +7.8 | -0.0 | +1.8 | -37.7 | -28.9 | 3.66 | 3437 |
| JR-D | -1.4 | -0.3 | +0.5 | +3.6 | -0.0 | +0.0 | -43.0 | -40.5 | 5.70 | 991 |
- JR-D − IR-O*: cost -5.9 k CNY/day [95% CI -8.9, -3.5], median -3.1; cheaper on 26/26 days
- JR-D − IR-P: cost -10.5 k CNY/day [95% CI -14.3, -7.0], median -5.2; cheaper on 26/26 days
- JR-D − JR-M: cost -11.6 k CNY/day [95% CI -14.3, -9.4], median -12.0; cheaper on 26/26 days

**S2: two events, 30-min interval, C = 7 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 98.8 | 80.8 | 100.0 | 216.9 | 45.2 | 6.6 | 1.1 | 75.4 | 452.7 |
| IR-P | 92.5 | 26.9 | 65.4 | 225.6 | 37.2 | 6.5 | 0.9 | 57.5 | 176.9 |
| JR-M | 88.9 | 15.4 | 38.5 | 236.3 | 32.2 | 6.6 | 1.3 | 59.7 | 3180.6 |
| JR-D | 100.0 | 100.0 | 100.0 | 212.2 | 48.4 | 6.6 | 0.9 | 46.3 | 1638.2 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.5 | -0.7 | +0.4 | +7.6 | +0.3 | +0.5 | -45.2 | -38.5 | 6.18 | 2129 |
| IR-P | -1.5 | -0.7 | +0.5 | +5.7 | +0.3 | +3.1 | -37.2 | -29.8 | 5.94 | 634 |
| JR-M | -1.5 | -0.1 | +0.7 | +9.4 | -0.0 | +4.7 | -32.2 | -19.1 | 3.43 | 4127 |
| JR-D | -1.5 | -0.2 | +0.5 | +6.4 | -0.0 | +0.0 | -48.4 | -43.1 | 5.99 | 2207 |
- JR-D − IR-O*: cost -4.6 k CNY/day [95% CI -7.4, -2.7], median -2.9; cheaper on 26/26 days
- JR-D − IR-P: cost -13.4 k CNY/day [95% CI -17.9, -9.0], median -6.9; cheaper on 26/26 days
- JR-D − JR-M: cost -24.1 k CNY/day [95% CI -28.5, -19.6], median -32.3; cheaper on 26/26 days

**S2: two events, 30-min interval, C = 7.5 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 94.1 | 38.5 | 92.3 | 220.5 | 42.6 | 6.6 | 1.0 | 73.8 | 42.7 |
| IR-P | 90.2 | 23.1 | 53.8 | 228.8 | 35.2 | 6.5 | 0.9 | 57.6 | 168.1 |
| JR-M | 86.0 | 0.0 | 34.6 | 238.5 | 31.6 | 6.6 | 1.2 | 60.1 | 3025.6 |
| JR-D | 100.0 | 100.0 | 100.0 | 212.3 | 48.3 | 6.6 | 0.9 | 47.8 | 1461.8 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -1.4 | -0.7 | +0.5 | +6.4 | +0.2 | +2.7 | -42.6 | -34.9 | 6.36 | 1683 |
| IR-P | -1.5 | -0.7 | +0.5 | +5.7 | +0.3 | +4.4 | -35.2 | -26.5 | 5.96 | 634 |
| JR-M | -1.5 | -0.1 | +0.7 | +9.3 | -0.0 | +6.3 | -31.6 | -16.9 | 3.37 | 4060 |
| JR-D | -1.5 | -0.2 | +0.5 | +6.4 | -0.0 | +0.0 | -48.3 | -43.1 | 6.01 | 2213 |
- JR-D − IR-O*: cost -8.2 k CNY/day [95% CI -11.9, -5.0], median -4.5; cheaper on 26/26 days
- JR-D − IR-P: cost -16.5 k CNY/day [95% CI -22.1, -11.4], median -12.4; cheaper on 26/26 days
- JR-D − JR-M: cost -26.2 k CNY/day [95% CI -30.4, -21.8], median -33.8; cheaper on 26/26 days

**S3: three events (stress), C = 6 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 98.2 | 76.9 | 96.2 | 372.0 | 64.7 | 6.5 | 1.4 | 87.9 | 316.2 |
| IR-P | 89.0 | 26.9 | 57.7 | 211.6 | 54.7 | 6.5 | 1.0 | 69.3 | 0.0 |
| JR-M | 94.1 | 42.3 | 65.4 | 214.0 | 59.9 | 6.5 | 1.7 | 80.3 | 4448.3 |
| JR-D | 99.8 | 96.2 | 100.0 | 190.8 | 72.1 | 6.5 | 1.0 | 51.6 | 2500.4 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -3.6 | -0.7 | +0.4 | +183.2 | +0.8 | +1.2 | -64.7 | +116.7 | 8.06 | 677 |
| IR-P | -2.3 | -0.7 | +0.9 | +5.8 | +0.4 | +6.8 | -54.7 | -43.8 | 7.44 | 0 |
| JR-M | -7.7 | +4.3 | +1.1 | +16.3 | +0.0 | +4.5 | -59.9 | -41.4 | 4.99 | 2936 |
| JR-D | -5.8 | +3.1 | +1.0 | +8.9 | -0.0 | +0.1 | -72.1 | -64.6 | 6.81 | 90 |
- JR-D − IR-O*: cost -181.2 k CNY/day [95% CI -527.3, -7.4], median -7.6; cheaper on 26/26 days
- JR-D − IR-P: cost -20.8 k CNY/day [95% CI -28.6, -13.8], median -15.4; cheaper on 26/26 days
- JR-D − JR-M: cost -23.2 k CNY/day [95% CI -29.9, -17.0], median -16.8; cheaper on 26/26 days

**S3: three events (stress), C = 7 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 91.2 | 30.8 | 88.5 | 426.8 | 65.7 | 6.5 | 1.5 | 88.9 | 407.2 |
| IR-P | 82.9 | 7.7 | 46.2 | 216.9 | 55.2 | 6.5 | 1.1 | 70.5 | 0.8 |
| JR-M | 87.1 | 23.1 | 30.8 | 227.8 | 56.8 | 6.5 | 2.0 | 90.3 | 5002.4 |
| JR-D | 99.3 | 92.3 | 96.2 | 188.9 | 77.3 | 6.5 | 1.3 | 62.6 | 3528.9 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -3.6 | -0.7 | +0.4 | +234.3 | +0.8 | +6.0 | -65.7 | +171.5 | 8.19 | 728 |
| IR-P | -2.5 | -0.7 | +0.8 | +7.3 | +0.5 | +11.3 | -55.2 | -38.4 | 7.56 | 0 |
| JR-M | -8.2 | +4.6 | +1.1 | +20.4 | +0.0 | +11.3 | -56.8 | -27.6 | 5.37 | 4282 |
| JR-D | -6.9 | +3.9 | +1.1 | +12.3 | +0.0 | +0.5 | -77.3 | -66.4 | 6.53 | 224 |
- JR-D − IR-O*: cost -237.9 k CNY/day [95% CI -684.9, -12.0], median -14.2; cheaper on 26/26 days
- JR-D − IR-P: cost -28.0 k CNY/day [95% CI -35.1, -21.9], median -30.4; cheaper on 26/26 days
- JR-D − JR-M: cost -38.9 k CNY/day [95% CI -45.9, -30.8], median -49.7; cheaper on 26/26 days

**S3: three events (stress), C = 7.5 MW**

| strategy | fulfil % | all full % | all valid % | cost (k CNY) | DR pay (k) | peak rebound (MW) | extra delay (h) | SLA slack used % | C3 carried (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|
| IR-O* | 88.2 | 11.5 | 88.5 | 635.0 | 67.2 | 6.5 | 1.5 | 89.9 | 639.4 |
| IR-P | 78.8 | 7.7 | 34.6 | 225.7 | 50.1 | 6.5 | 1.1 | 70.4 | 0.8 |
| JR-M | 86.0 | 19.2 | 30.8 | 229.8 | 56.7 | 6.5 | 2.0 | 90.4 | 4967.6 |
| JR-D | 98.3 | 53.8 | 96.2 | 190.1 | 77.2 | 6.5 | 1.3 | 63.9 | 3594.8 |

Cost change vs no DR (k CNY/day, mean over days):

| strategy | electricity | gas | degradation | delay | end state | shortfall | DR revenue (-) | net change | E_start E2 (MWh) | backlog into E2 (GPU·h) |
|---|---|---|---|---|---|---|---|---|---|---|
| IR-O* | -3.9 | -0.7 | +0.4 | +441.3 | +0.9 | +8.7 | -67.2 | +379.6 | 8.55 | 888 |
| IR-P | -2.5 | -0.7 | +0.8 | +7.3 | +0.5 | +15.0 | -50.1 | -29.7 | 7.77 | 0 |
| JR-M | -8.2 | +4.6 | +1.1 | +20.5 | +0.0 | +13.1 | -56.7 | -25.6 | 5.34 | 4248 |
| JR-D | -7.0 | +3.9 | +1.0 | +12.4 | +0.0 | +1.4 | -77.2 | -65.3 | 6.49 | 291 |
- JR-D − IR-O*: cost -444.9 k CNY/day [95% CI -1302.2, -14.0], median -16.6; cheaper on 26/26 days
- JR-D − IR-P: cost -35.7 k CNY/day [95% CI -44.0, -27.6], median -35.5; cheaper on 26/26 days
- JR-D − JR-M: cost -39.8 k CNY/day [95% CI -46.9, -32.3], median -51.0; cheaper on 26/26 days

## Endogenous commitment (module 1, protocol 2), S1

Day-ahead back-test on the day-ahead scenarios: expected cost (k CNY) and full-delivery share by uniform commitment:

|   C |   IR-O* |   IR-P |   JR-M |   JR-D |   full_IR-O* |   full_IR-P |   full_JR-M |   full_JR-D |
|----:|--------:|-------:|-------:|-------:|-------------:|------------:|------------:|------------:|
| 3   |   223.7 |  224.1 |  222.7 |  221.9 |          1   |         1   |         1   |           1 |
| 3.5 |   219.8 |  218.8 |  219.2 |  218.4 |          1   |         1   |         1   |           1 |
| 4   |   215.5 |  215.5 |  215.8 |  214.8 |          1   |         1   |         1   |           1 |
| 4.5 |   212.3 |  211.8 |  212.6 |  211.4 |          1   |         1   |         1   |           1 |
| 5   |   209.1 |  209   |  209.6 |  208.1 |          1   |         1   |         1   |           1 |
| 5.5 |   206.1 |  208.7 |  207.1 |  204.9 |          1   |         0.6 |         1   |           1 |
| 6   |   203.1 |  209.7 |  204.9 |  201.8 |          1   |         0.4 |         1   |           1 |
| 6.5 |   200.4 |  205.4 |  203.2 |  198.9 |          1   |         0.4 |         1   |           1 |
| 7   |   199.1 |  207.8 |  202.5 |  197.7 |          1   |         0.2 |         1   |           1 |
| 7.5 |   199.3 |  217.1 |  202.5 |  197.7 |          1   |         0   |         1   |           1 |
| 8   |   199.3 |  227.2 |  203.1 |  197.8 |          0.8 |         0   |         0.6 |           1 |
| 8.5 |   202.1 |  234.1 |  205.3 |  200.3 |          0   |         0   |         0   |           0 |
| 9   |   205.1 |  249.7 |  208.4 |  203.3 |          0   |         0   |         0   |           0 |

Reliability-constrained back-test commitment (Eq. 21) and out-of-sample operation on the 26 test days:

| rho | strategy | C* (MW) | day-ahead cost (k) | day-ahead full share | all full % | fulfil % | net cost (k) | benefit vs no-DR (k) |
|---|---|---|---|---|---|---|---|---|
| 0 | IR-O* | 7 | 199.1 | 1.0 | 85 | 98.7 | 215.1 | 40.3 |
| 0 | IR-P | 6.5 | 205.3 | 0.4 | 27 | 89.0 | 231.6 | 23.8 |
| 0 | JR-M | 7 | 202.5 | 1.0 | 92 | 99.7 | 218.1 | 37.3 |
| 0 | JR-D | 7 | 197.7 | 1.0 | 100 | 100.0 | 210.6 | 44.8 |
| 0.8 | IR-O* | 7 | 199.1 | 1.0 | 85 | 98.7 | 215.1 | 40.3 |
| 0.8 | IR-P | 5 | 209.0 | 1.0 | 58 | 95.1 | 226.9 | 28.5 |
| 0.8 | JR-M | 7 | 202.5 | 1.0 | 92 | 99.7 | 218.1 | 37.3 |
| 0.8 | JR-D | 7 | 197.7 | 1.0 | 100 | 100.0 | 210.6 | 44.8 |
| 1 | IR-O* | 7 | 199.1 | 1.0 | 85 | 98.7 | 215.1 | 40.3 |
| 1 | IR-P | 5 | 209.0 | 1.0 | 58 | 95.1 | 226.9 | 28.5 |
| 1 | JR-M | 7 | 202.5 | 1.0 | 92 | 99.7 | 218.1 | 37.3 |
| 1 | JR-D | 7 | 197.7 | 1.0 | 100 | 100.0 | 210.6 | 44.8 |

Model-based commitments (RA: perfect-recourse two-stage MILP, Eq. 22; SE: single-event capability) and back-test packages as run in exp16:

| package | commitment (MW) | all full % | fulfil % | net cost (k) | benefit vs no-DR (k) |
|---|---|---|---|---|---|
| BT|IR-O* | 7.00/7.00 | 85 | 98.7 | 215.1 | 40.3 |
| BT|IR-P | 6.50/6.50 | 27 | 89.0 | 231.6 | 23.8 |
| BT|JR-M | 7.00/7.00 | 92 | 99.7 | 218.1 | 37.3 |
| BT|JR-D | 7.00/7.00 | 100 | 100.0 | 210.6 | 44.8 |
| RA|JR-D | 8.18/7.98 | 85 | 99.6 | 210.7 | 44.7 |
| SE|IR-O* | 8.18/7.98 | 27 | 95.8 | 218.2 | 37.2 |
| SE|IR-P | 8.18/7.98 | 0 | 75.2 | 253.6 | 1.8 |

## Distributionally robust commitment (Section 4.1, Proposition 3), S1: 14 historical days -> 26 test days

Back-test cost J(C) is averaged over the days that delivered every smaller commitment (all days for C <= the smallest capability); C* is chosen among commitments with all days available.

| rho | strategy | capability on historical days: mean / min (MW) | SAA C | eps_N (MW, Eq. 20) | DRO C | eps LOO (MW) | DRO C (LOO) | margin Phi at DRO C (MW) | C* (Eq. 21) | test: full % at C* | test: full % at SAA C | benefit at C* (k CNY/day) |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 0.90 | IR-O* | 6.04 / 0.75 | <1 | 0.911 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.90 | IR-P | 4.93 / 0.75 | <1 | 0.899 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.90 | JR-M | 8.04 / 7.75 | 7.5 | 0.066 | 7 | 0.000 | 7.5 | 0.075 | 7 | 92 | 77 | 37.3 |
| 0.90 | JR-D | 8.25 / 8.25 | 8 | 0.000 | 8 | 0.000 | 8 | 0.025 | 7 | 100 | 81 | 44.8 |
| 0.95 | IR-O* | 6.04 / 0.75 | <1 | 0.911 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.95 | IR-P | 4.93 / 0.75 | <1 | 0.899 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.95 | JR-M | 8.04 / 7.75 | 7.5 | 0.066 | 6 | 0.000 | 7.5 | 0.088 | 6 | 100 | 77 | 35.8 |
| 0.95 | JR-D | 8.25 / 8.25 | 8 | 0.000 | 8 | 0.000 | 8 | 0.013 | 7 | 100 | 81 | 44.8 |

## Distributionally robust commitment (Section 4.1, Proposition 3), S2: 14 historical days -> 26 test days

Back-test cost J(C) is averaged over the days that delivered every smaller commitment (all days for C <= the smallest capability); C* is chosen among commitments with all days available.

| rho | strategy | capability on historical days: mean / min (MW) | SAA C | eps_N (MW, Eq. 20) | DRO C | eps LOO (MW) | DRO C (LOO) | margin Phi at DRO C (MW) | C* (Eq. 21) | test: full % at C* | test: full % at SAA C | benefit at C* (k CNY/day) |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 0.90 | IR-O* | 6.96 / 0.75 | <1 | 0.734 | <1 | 0.145 | <1 | nan | <1 | – | – | – |
| 0.90 | IR-P | 5.82 / 0.75 | <1 | 0.829 | <1 | 0.080 | <1 | nan | <1 | – | – | – |
| 0.90 | JR-M | 6.36 / 5.25 | 5.5 | 0.252 | 2.5 | 0.000 | 5.5 | 0.289 | 2.5 | 100 | 73 | 18.1 |
| 0.90 | JR-D | 8.21 / 7.75 | 8 | 0.034 | 7.5 | 0.000 | 8 | 0.039 | 7 | 100 | 81 | 43.1 |
| 0.95 | IR-O* | 6.96 / 0.75 | <1 | 0.734 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.95 | IR-P | 5.82 / 0.75 | <1 | 0.829 | <1 | 0.000 | <1 | nan | <1 | – | – | – |
| 0.95 | JR-M | 6.36 / 5.25 | 5 | 0.252 | <1 | 0.015 | 4.5 | nan | <1 | – | 92 | – |
| 0.95 | JR-D | 8.21 / 7.75 | 7.5 | 0.034 | 7 | 0.015 | 7 | 0.038 | 7 | 100 | 100 | 43.1 |

## Sensitivity: interval x connection margin (share of days with full delivery, %)

| cfgname       |   IR-O* |   IR-P |   JR-D |   JR-M |
|:--------------|--------:|-------:|-------:|-------:|
| gap0.25_g1.00 |      46 |     15 |     96 |      0 |
| gap0.25_g1.05 |      69 |     15 |    100 |      0 |
| gap0.25_g1.10 |      73 |     31 |    100 |      0 |
| gap0.25_g1.20 |      58 |     27 |    100 |      0 |
| gap0.50_g1.00 |      54 |     15 |    100 |     31 |
| gap0.50_g1.05 |      85 |     15 |    100 |     23 |
| gap0.50_g1.10 |      81 |     27 |    100 |     15 |
| gap0.50_g1.20 |      62 |     23 |    100 |      8 |
| gap1.00_g1.00 |      85 |     12 |    100 |     88 |
| gap1.00_g1.05 |      58 |     12 |    100 |     92 |
| gap1.00_g1.10 |      85 |     12 |    100 |     92 |
| gap1.00_g1.20 |      73 |     12 |    100 |    100 |
| gap2.00_g1.00 |      46 |      4 |    100 |     96 |
| gap2.00_g1.05 |      85 |      4 |    100 |     96 |
| gap2.00_g1.10 |      88 |      8 |    100 |     96 |
| gap2.00_g1.20 |      88 |      8 |    100 |    100 |
| gap3.00_g1.00 |      54 |      0 |    100 |     96 |
| gap3.00_g1.05 |      54 |      4 |    100 |    100 |
| gap3.00_g1.10 |      81 |      4 |    100 |    100 |
| gap3.00_g1.20 |      81 |      4 |    100 |    100 |

## Sensitivity: lag bounds and BESS power (share of days with full delivery, %)

| cfgname   |   IR-O* |   IR-P |   JR-D |   JR-M |
|:----------|--------:|-------:|-------:|-------:|
| lag0.50   |      85 |     12 |     96 |     19 |
| lag0.75   |      85 |     12 |    100 |     46 |
| lag1.25   |      85 |     12 |    100 |    100 |
| lag1.50   |      85 |     12 |    100 |    100 |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): BESS size (S2, connection fixed)

| cfg    |   IR-O* |   JR-D |   JR-M |
|:-------|--------:|-------:|-------:|
| bess0  |     nan |   3.75 | nan    |
| bess12 |     nan |   6.75 | nan    |
| bess3  |     nan |   6    | nan    |
| bess6  |     nan |   7.75 |   4.75 |
| bess9  |     nan |   7.5  | nan    |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): BESS size, JR-M (S2, connection fixed)

| cfg    |   JR-M |
|:-------|-------:|
| bess0  |   3.75 |
| bess12 |   4.75 |
| bess3  |   4.5  |
| bess9  |   5.25 |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): Connection margin (S2)

| cfg   |   IR-O* |   JR-D |   JR-M |
|:------|--------:|-------:|-------:|
| g1.00 |     nan |   7.5  |   4.5  |
| g1.05 |     nan |   7.75 |   4.75 |
| g1.20 |     nan |   7.75 |   5    |
| g1.30 |     nan |   8    |   5    |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): Event interval

| cfg    |   IR-O* |   JR-D |   JR-M |
|:-------|--------:|-------:|-------:|
| tau120 |     nan |   8    |   7.75 |
| tau15  |     nan |   7.5  |   3.5  |
| tau180 |     nan |   7.75 |   7.75 |
| tau60  |     nan |   7.75 |   6.75 |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): IES devices (S2, JR-D, connection fixed)

| cfg   |   JR-D |
|:------|-------:|
| noAC  |   8    |
| noGT  |   5.75 |
| noIES |   4.75 |
| noTES |   7.5  |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): Resource ablation (S2, JR-D, connection fixed)

| cfg          |   JR-D |
|:-------------|-------:|
| BESS_only    |  nan   |
| compute_BESS |    7.5 |
| compute_only |    3   |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): Pause/resume overhead (S2, connection fixed)

| cfg     |   IR-O* |   JR-D |   JR-M |
|:--------|--------:|-------:|-------:|
| ovh0.02 |     nan |   7.75 |   4.75 |
| ovh0.05 |     nan |   7.5  |   4.75 |

## Firm capacity C_0.95 by bisection (tolerance 0.25 MW): Two-event firm region (S2): firm C2 for a fixed first-event commitment C1

| cfg   |   JR-D |   JR-M |
|:------|-------:|-------:|
| C1_2  |   8    |   5.5  |
| C1_4  |   8    |   5    |
| C1_6  |   7.75 |   4.25 |
| C1_7  |   7.75 |   4    |
| C1_8  |   7.75 |   3.75 |

Base configuration (bess6 = 6 MW / 12 MWh, gamma 1.10) is the reference of the gamma, ies, resources and overhead sets.

## Static-split independent recovery with the best split in hindsight (upper bound), S1

| C (MW) | best split in hindsight: full % | IR-O* (split tuned day-ahead): full % | JR-D: full % |
|---|---|---|---|
| 1 | 69 | 69 | 100 |
| 2 | 77 | 77 | 100 |
| 3 | 88 | 88 | 100 |
| 5 | 92 | 85 | 100 |
| 7 | 100 | 85 | 100 |

## Static-split independent recovery with the best split in hindsight (upper bound), S2

| C (MW) | best split in hindsight: full % | IR-O* (split tuned day-ahead): full % | JR-D: full % |
|---|---|---|---|
| 1 | 73 | 73 | 100 |
| 2 | 81 | 73 | 100 |
| 3 | 85 | 81 | 100 |
| 5 | 88 | 65 | 100 |
| 7 | 100 | 81 | 100 |

## Benefit versus the commitment (Fig. 15; means over 26 test days, k CNY/day relative to no DR)


**S1: two events, 1-h interval**

| C (MW) | JR-D revenue | JR-D delay change | JR-D shortfall | JR-D benefit | JR-D full % | best other benefit | JR-D largest |
|---|---|---|---|---|---|---|---|
| 1 | 7.20 | -0.43 | 0.00 | 8.94 | 100 | 8.45 | yes |
| 1.5 | 10.79 | -0.43 | 0.00 | 12.53 | 100 | 11.87 | yes |
| 2 | 14.39 | -0.42 | 0.00 | 16.13 | 100 | 15.27 | yes |
| 2.5 | 17.99 | -0.42 | 0.00 | 19.72 | 100 | 18.64 | yes |
| 3 | 21.60 | -0.36 | 0.00 | 23.26 | 100 | 21.96 | yes |
| 3.5 | 25.20 | -0.25 | 0.00 | 26.69 | 100 | 25.19 | yes |
| 4 | 28.78 | -0.11 | 0.00 | 30.03 | 100 | 28.11 | yes |
| 4.5 | 32.37 | +0.21 | 0.00 | 33.24 | 100 | 30.59 | yes |
| 5 | 35.95 | +0.65 | 0.00 | 36.32 | 100 | 32.66 | yes |
| 5.5 | 39.50 | +1.32 | 0.00 | 39.17 | 100 | 34.38 | yes |
| 6 | 43.09 | +2.28 | 0.00 | 41.80 | 100 | 35.83 | yes |
| 6.5 | 46.65 | +3.62 | 0.00 | 43.98 | 100 | 37.47 | yes |
| 7 | 48.30 | +4.41 | 0.00 | 44.83 | 100 | 40.32 | yes |
| 7.5 | 48.28 | +4.41 | 0.00 | 44.83 | 100 | 36.88 | yes |
| 8 | 48.30 | +4.41 | 0.23 | 44.61 | 81 | 35.35 | yes |
| 8.5 | 48.30 | +4.41 | 2.70 | 42.14 | 0 | 36.76 | yes |
| 9 | 48.29 | +4.41 | 5.71 | 39.12 | 0 | 31.60 | yes |

- peak benefit of JR-D: 44.83 at C = 7, 7.5 MW; JR-D largest of the four controllers at 17/17 commitments

**S2: two events, 30-min interval**

| C (MW) | JR-D revenue | JR-D delay change | JR-D shortfall | JR-D benefit | JR-D full % | best other benefit | JR-D largest |
|---|---|---|---|---|---|---|---|
| 1 | 7.20 | -0.41 | 0.00 | 8.94 | 100 | 8.27 | yes |
| 1.5 | 10.80 | -0.41 | 0.00 | 12.53 | 100 | 11.59 | yes |
| 2 | 14.40 | -0.40 | 0.00 | 16.13 | 100 | 14.86 | yes |
| 2.5 | 18.00 | -0.40 | 0.00 | 19.72 | 100 | 18.07 | yes |
| 3 | 21.60 | -0.32 | 0.00 | 23.22 | 100 | 21.17 | yes |
| 3.5 | 25.20 | -0.17 | 0.00 | 26.62 | 100 | 24.05 | yes |
| 4 | 28.79 | +0.08 | 0.00 | 29.91 | 100 | 26.42 | yes |
| 4.5 | 32.36 | +0.53 | 0.00 | 32.99 | 100 | 28.36 | yes |
| 5 | 35.92 | +1.27 | 0.00 | 35.79 | 100 | 29.70 | yes |
| 5.5 | 39.46 | +2.32 | 0.00 | 38.29 | 100 | 33.18 | yes |
| 6 | 42.99 | +3.64 | 0.00 | 40.52 | 100 | 34.58 | yes |
| 6.5 | 46.50 | +5.36 | 0.00 | 42.31 | 100 | 37.85 | yes |
| 7 | 48.36 | +6.40 | 0.00 | 43.14 | 100 | 38.51 | yes |
| 7.5 | 48.33 | +6.39 | 0.02 | 43.10 | 100 | 34.91 | yes |
| 8 | 48.33 | +6.39 | 0.24 | 42.88 | 81 | 31.16 | yes |
| 8.5 | 48.34 | +6.40 | 2.66 | 40.46 | 0 | 34.90 | yes |
| 9 | 48.31 | +6.38 | 5.69 | 37.42 | 0 | 26.64 | yes |

- peak benefit of JR-D: 43.14 at C = 7, 7.5 MW; JR-D largest of the four controllers at 17/17 commitments
